            points={{-59,80},{-50,80},{-50,56},{-42,56}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(On, mulCooTowSys.On) annotation (Line(
            points={{-109,60},{-94,60},{-80,60},{-80,-26.1},{-40.9,-26.1}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),           Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-42,-144},{52,-112}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-40,68},{-12,40}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,76},{-16,68}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,72},{-28,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,72},{-16,70}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,60},{-36,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,60},{-32,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,60},{-28,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,60},{-24,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,60},{-20,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,60},{-16,54}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-40,8},{-12,-20}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,16},{-16,8}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,12},{-28,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,12},{-16,10}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,0},{-36,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,0},{-32,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,0},{-28,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,0},{-24,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,0},{-20,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,0},{-16,-6}},
                color={255,0,0},
                smooth=Smooth.None),
              Rectangle(
                extent={{-40,-52},{-12,-80}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-36,-44},{-16,-52}},
                lineColor={95,95,95},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-36,-48},{-28,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-24,-48},{-16,-50}},
                lineColor={255,255,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-34,-60},{-36,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-34,-60},{-32,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,-60},{-28,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-26,-60},{-24,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,-60},{-20,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-18,-60},{-16,-66}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{60,60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Polygon(
                points={{60,0},{50,10},{70,10},{60,0}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{60,0},{50,-12},{70,-12},{60,0}},
                lineColor={0,0,0},
                smooth=Smooth.None,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{90,60},{100,60},{-34,60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,60},{0,0},{-34,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{0,0},{0,-60},{-34,-60}},
                color={255,0,0},
                smooth=Smooth.None),
              Line(
                points={{-12,40},{10,40},{10,-80},{60,-80},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{100,-80},{60,-80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-12,-20},{10,-20}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-12,-80},{10,-80}},
                color={0,0,255},
                smooth=Smooth.None)}),
          Documentation(revisions="<html>
<ul>
<li>
March 30, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end CoolingTowersWithBypass;

      package Example "Test of the modules"
      extends Modelica.Icons.ExamplesPackage;
        model MultiCoolingTowers

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.MultiCoolingTowers
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            n=3)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,19.9},{-20.9,19.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,15.3},{-20.9,15.3}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,15.9},{-20.9,15.9}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,16.5},{-20.9,16.5}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooTow.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-20,12},{-28,12},{-28,24},{10,24},{20,24}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b_CW, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,12},{10,12},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiCoolingTowers;

        model MultiCoolingHeterTowers

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            GaiPi=GaiPi,
            tIntPi=tIntPi,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            n=1,
            m=2)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,19.9},{-20.9,19.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,15.3},{-20.9,15.3}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,15.9},{-20.9,15.9}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,16.5},{-20.9,16.5}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(cooTow.port_a_CW, souCW.ports[1]) annotation (Line(
              points={{-20,12},{-28,12},{-28,24},{10,24},{20,24}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b_CW, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,12},{10,12},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiCoolingHeterTowers;

        model CoolingTowersWithBypass

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3)
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,12},{-20.9,12}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,17.4},{-20.9,17.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,18},{-20.9,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,18.6},{-20.9,18.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souCW.ports[1], cooTow.port_a) annotation (Line(
              points={{20,24},{0,24},{0,18}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b, senTCWEntChi.port_a) annotation (Line(
              points={{0,4},{0,-8},{10,-8},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end CoolingTowersWithBypass;

        model HeterCoolingTowersWithBypass

          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.Power P_nominal[:]={30000 for i in linspace(
              1,
              3,
              3)} "Nominal power (at y=1)";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference between the outlet and inlet of the cooling tower";
          parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
            "Nominal approach temperature";
          parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 25
            "Nominal wet bulb temperature";
          parameter Modelica.Units.SI.Pressure dP_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={10 for i in
              linspace(
              1,
              3,
              3)} "Nominal mass flow rate at condenser water wide";
          parameter Real GaiPi=1 "Gain of the PI controller";
          parameter Real tIntPi=60 "Integration time of the PI controller";
          parameter Real v_flow_rate[3,:]={{0.3,0.6,1},{0.3,0.6,1},{0.3,0.6,1}} "Volume flow rate ratio";
          parameter Real eta[3,:]={{0.6,0.7,1},{0.6,0.7,1},{0.6,0.7,1}} "Fan efficiency";
          parameter Modelica.Units.SI.Pressure dPByp_nominal=1000
            "Pressure difference between the outlet and inlet of the modules ";
          BuildingControlEmulator.Subsystems.CoolingTower.CoolingTowersWithBypass
            cooTow(
            redeclare package MediumCW = MediumCW,
            P_nominal=P_nominal,
            dTCW_nominal=dTCW_nominal,
            dP_nominal=dP_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            v_flow_rate=v_flow_rate,
            TCW_start=273.15 + 29.44,
            dTApp_nominal=dTApp_nominal,
            TWetBul_nominal=TWetBul_nominal,
            eta=eta,
            dPByp_nominal(displayUnit="Pa") = 1000,
            TCWLowSet=288.71,
            n=3,
            redeclare BuildingControlEmulator.Subsystems.CoolingTower.MultiHeterCoolingTowers
            mulCooTowSys(n=1,m=2))
            annotation (Placement(transformation(extent={{-20,2},{0,22}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            use_T_in=true,
            redeclare package Medium = MediumCW,
            T=273.15 + 29.44,
            nPorts=1,
            use_m_flow_in=true) "Source for CW"
            annotation (Placement(transformation(extent={{40,14},{20,34}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={30,-70})));
          Modelica.Blocks.Sources.Constant TWetBul(k=273.15 + 20)   annotation (Placement(transformation(extent={{-80,-80},
                    {-60,-60}})));
          Modelica.Blocks.Sources.Constant TCWSet(k=273.15 + 29.44)
            annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
          Modelica.Blocks.Sources.Step OnA(
            offset=1,
            startTime=21600,
            height=0)
            annotation (Placement(transformation(extent={{-80,0},{-60,20}})));
          Modelica.Blocks.Sources.Step OnB(
            height=-1,
            offset=1,
            startTime=43200)
            annotation (Placement(transformation(extent={{-80,38},{-60,58}})));
          Modelica.Blocks.Sources.Step OnC(
            height=-1,
            offset=1,
            startTime=64800)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Sine TCWLeaChi(
            f=1/21600,
            amplitude=17.31,
            offset=273.15 + 17.31)
            annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,14},{60,34}})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
              redeclare package Medium = MediumCW, m_flow_nominal=sum(mCW_flow_nominal))
            annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=-90,
                origin={10,-30})));
        equation

          connect(TWetBul.y, cooTow.TWetBul) annotation (Line(
              points={{-59,-70},{-32,-70},{-32,6},{-20.9,6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWSet.y, cooTow.TCWSet) annotation (Line(
              points={{-59,-30},{-40,-30},{-40,12},{-20.9,12}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(TCWLeaChi.y, souCW.T_in) annotation (Line(
              points={{59,-30},{50,-30},{50,28},{42,28}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCW.m_flow_in) annotation (Line(
              points={{59,24},{50,24},{50,32},{42,32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1],senTCWEntChi. port_b) annotation (Line(
              points={{20,-70},{10,-70},{10,-40}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnA.y, cooTow.On[1]) annotation (Line(
              points={{-59,10},{-44,10},{-44,17.4},{-20.9,17.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, cooTow.On[2]) annotation (Line(
              points={{-59,48},{-42,48},{-42,18},{-20.9,18}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, cooTow.On[3]) annotation (Line(
              points={{59,50},{14,50},{-32,50},{-32,18.6},{-20.9,18.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(souCW.ports[1], cooTow.port_a)
            annotation (Line(
              points={{20,24},{0,24},{0,18}},
              color={0,127,255},
              thickness=1));
          connect(cooTow.port_b, senTCWEntChi.port_a)
            annotation (Line(
              points={{0,4},{0,-8},{10,-8},{10,-20}},
              color={0,127,255},
              thickness=1));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/CoolingTower/Example/CoolingTowerWithBypass.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end HeterCoolingTowersWithBypass;
      end Example;
    end CoolingTower;

    package Boiler

      model MultiBoilers
        replaceable package MediumHW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the hot water side";
        parameter Modelica.Units.SI.Pressure dPHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.Temperature THW_start
          "The start temperature of chilled water side";
        parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal
          "Temperature difference between the outlet and inlet of the module";
        parameter Real eta[n,:] "Fan efficiency";
        Modelica.Blocks.Interfaces.RealInput On[n](min=0,max=1) "On signal"    annotation (Placement(transformation(extent={{-118,
                  -31},{-100,-49}})));
        Modelica.Blocks.Interfaces.RealInput THWSet
          "Temperature setpoint of the chilled water"
          annotation (Placement(transformation(extent={{-118,31},{-100,49}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_HW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}}),
              iconTransformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_HW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTHWEntChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumHW,
          m_flow_nominal=sum(mHW_flow_nominal)) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={50,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTHWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumHW,
          m_flow_nominal=sum(mHW_flow_nominal),
          T_start=THW_start) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={52,-80})));
        Modelica.Blocks.Interfaces.RealOutput Rat[n] "compressor speed ratio"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Devices.WaterSide.Boiler boi[n](
          redeclare package MediumHW = MediumHW,
          dPHW_nominal=dPHW_nominal,
          mHW_flow_nominal=mHW_flow_nominal,
          dTHW_nominal=dTHW_nominal,
          eta=eta,
          each boi(T_nominal(displayUnit="K")),
          THW=THW_start,
          GaiPi=1,
          tIntPi=60)                       annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
        parameter Integer n
          "Number of boilers";

      equation
        connect(senTHWEntChi.port_a, port_a_HW) annotation (Line(
            points={{60,80},{100,80}},
            color={255,0,0},
            thickness=1));
        connect(senTHWLeaChi.port_b, port_b_HW) annotation (Line(
            points={{62,-80},{100,-80}},
            color={255,0,0},
            thickness=1));
        connect(port_b_HW, port_b_HW) annotation (Line(
            points={{100,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        for i in 1:n loop
          connect(boi[i].port_a_HW, senTHWEntChi.port_b);
          connect(boi[i].port_b_CHW, senTHWLeaChi.port_a);
          connect(boi[i].THWSet, THWSet);
          connect(boi[i].On, On[i]);
        end for;
        connect(On, Rat) annotation (Line(points={{-109,-40},{110,-40}},           color={0,0,127},
            pattern=LinePattern.Dash));

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-28,80},{26,40}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,-40},{26,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{40,-80},{102,-80}},
                color={255,0,0}),
              Line(
                points={{40,-80},{40,50},{26,50}},
                color={255,0,0}),
              Line(
                points={{26,-70},{40,-70}},
                color={255,0,0}),
              Line(
                points={{26,-48},{60,-48},{60,80}},
                color={255,0,0}),
              Line(
                points={{100,80},{60,80}},
                color={255,0,0}),
              Line(
                points={{26,72},{60,72}},
                color={255,0,0}),
              Ellipse(
                extent={{20,56},{30,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,54},{28,46}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-64},{30,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-66},{28,-74}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,78},{30,66}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-44},{30,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}),                      Diagram(coordinateSystem(preserveAspectRatio=false)));
      end MultiBoilers;

      model MultiHeterBoilers
        replaceable package MediumHW =
           Modelica.Media.Interfaces.PartialMedium
          "Medium in the hot water side";
        parameter Modelica.Units.SI.Pressure dPHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.Temperature THW_start
          "The start temperature of chilled water side";
        parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal
          "Temperature difference between the outlet and inlet of the module";
        parameter Real eta[n+m,:] "Fan efficiency";
        Modelica.Blocks.Interfaces.RealInput On[n+m](min=0,max=1) "On signal"    annotation (Placement(transformation(extent={{-118,
                  -31},{-100,-49}})));
        Modelica.Blocks.Interfaces.RealInput THWSet
          "Temperature setpoint of the chilled water"
          annotation (Placement(transformation(extent={{-118,31},{-100,49}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_HW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}}),
              iconTransformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_HW(redeclare package
            Medium =
              MediumHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTHWEntChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumHW,
          m_flow_nominal=sum(mHW_flow_nominal)) annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={50,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTHWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumHW,
          m_flow_nominal=sum(mHW_flow_nominal),
          T_start=THW_start) annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={52,-80})));
        Modelica.Blocks.Interfaces.RealOutput Rat[n+m] "compressor speed ratio"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Devices.WaterSide.Boiler boi1[n](
          redeclare package MediumHW = MediumHW,
          dPHW_nominal=dPHW_nominal,
          mHW_flow_nominal=mHW_flow_nominal[1:n],
          dTHW_nominal=dTHW_nominal,
          eta=eta[1:n],
          boi(T_nominal(displayUnit="K")),
          THW=THW_start,
          GaiPi=1,
          tIntPi=60) annotation (Placement(transformation(extent={{-12,12},{8,32}})));
        parameter Integer n
          "Number of boilers in group 1";
        parameter Integer m
          "Number of boilers in group 2";
        Devices.WaterSide.Boiler boi2[m](
          redeclare package MediumHW = MediumHW,
          dPHW_nominal=dPHW_nominal,
          mHW_flow_nominal=mHW_flow_nominal[n+1:m+n],
          dTHW_nominal=dTHW_nominal,
          eta=eta[n+1:m+n],
          boi(T_nominal(displayUnit="K")),
          THW=THW_start,
          GaiPi=1,
          tIntPi=60) annotation (Placement(transformation(extent={{-12,-32},{8,-12}})));
      equation
        connect(senTHWEntChi.port_a, port_a_HW) annotation (Line(
            points={{60,80},{100,80}},
            color={255,0,0},
            thickness=1));
        connect(senTHWLeaChi.port_b, port_b_HW) annotation (Line(
            points={{62,-80},{100,-80}},
            color={255,0,0},
            thickness=1));
        connect(port_b_HW, port_b_HW) annotation (Line(
            points={{100,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        for i in 1:n loop
          connect(boi1[i].port_a_HW, senTHWEntChi.port_b);
          connect(boi1[i].port_b_CHW, senTHWLeaChi.port_a);
          connect(boi1[i].THWSet, THWSet);
          connect(boi1[i].On, On[i]);
        end for;
        for i in 1:m loop
          connect(boi2[i].port_a_HW, senTHWEntChi.port_b);
          connect(boi2[i].port_b_CHW, senTHWLeaChi.port_a);
          connect(boi2[i].THWSet, THWSet);
          connect(boi2[i].On, On[i+n]);
        end for;

        connect(On, Rat) annotation (Line(points={{-109,-40},{110,-40}},           color={0,0,127},
            pattern=LinePattern.Dash));

        annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-28,80},{26,40}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,-40},{26,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{40,-80},{102,-80}},
                color={255,0,0}),
              Line(
                points={{40,-80},{40,50},{26,50}},
                color={255,0,0}),
              Line(
                points={{26,-70},{40,-70}},
                color={255,0,0}),
              Line(
                points={{26,-48},{60,-48},{60,80}},
                color={255,0,0}),
              Line(
                points={{100,80},{60,80}},
                color={255,0,0}),
              Line(
                points={{26,72},{60,72}},
                color={255,0,0}),
              Ellipse(
                extent={{20,56},{30,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,54},{28,46}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-64},{30,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-66},{28,-74}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,78},{30,66}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-44},{30,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}),                      Diagram(coordinateSystem(preserveAspectRatio=false)));
      end MultiHeterBoilers;

      package Example
        extends Modelica.Icons.ExamplesPackage;
        model MultiBoilers
          extends Modelica.Icons.Example;

         package MediumHW =
             Buildings.Media.Water
            "Medium in the hot water side";
          parameter Modelica.Units.SI.Pressure dPHW_nominal=3000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]={10,10}
            "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.Temperature THW=273.15 + 80
            "The start temperature of chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
            "Temperature difference between the outlet and inlet of the module";

          parameter Real eta[2,:]={{0.8}, {0.8}} "Fan efficiency";

          .MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Subsystems.Boiler.MultiBoilers
            mulBoiSys(
            redeclare package MediumHW = MediumHW,
            dPHW_nominal=dPHW_nominal,
            mHW_flow_nominal=mHW_flow_nominal,
            dTHW_nominal=dTHW_nominal,
            eta=eta,
            THW_start=THW,
            n=2)
            annotation (Placement(transformation(extent={{-20,-36},{0,-16}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant THWSet(k=273.15 + 80) annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Fluid.Sources.MassFlowSource_T souHW(
            use_T_in=true,
            redeclare package Medium = MediumHW,
            nPorts=1,
            m_flow=sum(mHW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for HW"  annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Fluid.Sources.Boundary_pT sinHW(redeclare package Medium = MediumHW, nPorts=1) "Sink for CHW"
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTHWLeaBoi(
            redeclare package Medium = MediumHW,
            m_flow_nominal=sum(mHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine THWEntBoi(
            f=1/21600,
            amplitude=10,
            offset=273.15 + 70)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mHW_flow(y=(OnA.y + OnB.y) *mHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));
          Modelica.Blocks.Sources.Step OnA(
            startTime=43200,
            height=0,
            offset=1) annotation (Placement(transformation(extent={{-88,20},{-68,40}})));
        equation
          connect(THWEntBoi.y, souHW.T_in) annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTHWLeaBoi.port_b, sinHW.ports[1]) annotation (Line(
              points={{40,-50},{60,-50}},
              color={255,0,0},
              thickness=1));
          connect(mHW_flow.y, souHW.m_flow_in) annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mulBoiSys.port_a_HW, souHW.ports[1])
            annotation (Line(
              points={{0,-18},{10,-18},{10,-14},{22,-14}},
              color={255,0,0},
              thickness=1));
          connect(mulBoiSys.port_b_HW, senTHWLeaBoi.port_a) annotation (Line(
              points={{0,-34},{12,-34},{12,-50},{20,-50}},
              color={255,0,0},
              thickness=1));
          connect(OnA.y, mulBoiSys.On[1]) annotation (Line(
              points={{-67,30},{-46,30},{-46,-29.55},{-20.9,-29.55}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulBoiSys.On[2]) annotation (Line(
              points={{59,80},{10,80},{-40,80},{-40,-30.45},{-20.9,-30.45}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(mulBoiSys.THWSet, THWSet.y)
            annotation (Line(
              points={{-20.9,-22},{-30,-22},{-30,40},{59,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end MultiBoilers;

        model MultiHeterBoilers
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

         package MediumHW =
             Buildings.Media.Water
            "Medium in the hot water side";
          parameter Modelica.Units.SI.Pressure dPHW_nominal=3000
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]={10,10}
            "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.Temperature THW=273.15 + 80
            "The start temperature of chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
            "Temperature difference between the outlet and inlet of the module";

          parameter Real eta[2,:]={{0.8}, {0.8}} "Fan efficiency";

          BuildingControlEmulator.Subsystems.Boiler.MultiHeterBoilers
                                                                  mulBoiSys(
            redeclare package MediumHW = MediumHW,
            dPHW_nominal=dPHW_nominal,
            mHW_flow_nominal=mHW_flow_nominal,
            dTHW_nominal=dTHW_nominal,
            eta=eta,
            THW_start=THW,
            n=1,
            m=1) annotation (Placement(transformation(extent={{-20,-36},{0,-16}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant THWSet(k=273.15 + 80) annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Fluid.Sources.MassFlowSource_T souHW(
            use_T_in=true,
            redeclare package Medium = MediumHW,
            nPorts=1,
            m_flow=sum(mHW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for HW"  annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Fluid.Sources.Boundary_pT sinHW(redeclare package Medium = MediumHW, nPorts=1) "Sink for CHW"
            annotation (Placement(transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTHWLeaBoi(
            redeclare package Medium = MediumHW,
            m_flow_nominal=sum(mHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine THWEntBoi(
            f=1/21600,
            amplitude=10,
            offset=273.15 + 70)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mHW_flow(y=(OnA.y + OnB.y) *mHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));
          Modelica.Blocks.Sources.Step OnA(
            startTime=43200,
            height=0,
            offset=1) annotation (Placement(transformation(extent={{-88,20},{-68,40}})));
        equation
          connect(THWEntBoi.y, souHW.T_in) annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTHWLeaBoi.port_b, sinHW.ports[1]) annotation (Line(
              points={{40,-50},{60,-50}},
              color={255,0,0},
              thickness=1));
          connect(mHW_flow.y, souHW.m_flow_in) annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mulBoiSys.port_a_HW, souHW.ports[1])
            annotation (Line(
              points={{0,-18},{10,-18},{10,-14},{22,-14}},
              color={255,0,0},
              thickness=1));
          connect(mulBoiSys.port_b_HW, senTHWLeaBoi.port_a) annotation (Line(
              points={{0,-34},{12,-34},{12,-50},{20,-50}},
              color={255,0,0},
              thickness=1));
          connect(OnA.y, mulBoiSys.On[1]) annotation (Line(
              points={{-67,30},{-46,30},{-46,-29.55},{-20.9,-29.55}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulBoiSys.On[2]) annotation (Line(
              points={{59,80},{10,80},{-40,80},{-40,-30.45},{-20.9,-30.45}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(mulBoiSys.THWSet, THWSet.y)
            annotation (Line(
              points={{-20.9,-22},{-30,-22},{-30,40},{59,40}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
            experiment(StopTime=86400));
        end MultiHeterBoilers;
      end Example;
    end Boiler;

    package Pump "This package contains the modules which can be used to simulate the primary chilled water pump, the condenser water pump and the secondary chilled water pump"

      model SimPumpSystem
        "This model is used to simulate the primary chilled water pump and condenser water pump system"
          replaceable package Medium =
               Modelica.Media.Interfaces.PartialMedium "Medium water";
        parameter Modelica.Units.SI.MassFlowRate m_flow_nominal[n]
          "Rated mass flow rate";

          parameter Integer n= 2
          "the number of pumps";
          parameter Real Motor_eta[n,:] "Motor efficiency";
          parameter Real Hydra_eta[n,:] "Hydraulic efficiency";
        parameter Modelica.Units.SI.PressureDifference dp_nominal
          "Nominal pressure raise";

        Buildings.Fluid.Movers.FlowControlled_m_flow
                                             pumConSpe[n](redeclare package
            Medium =                                                                 Medium,
          m_flow_nominal=m_flow_nominal,
          per(
            use_powerCharacteristic=false,
            motorEfficiency(eta=Motor_eta),
            hydraulicEfficiency(eta=Hydra_eta)),
          dp_nominal=dp_nominal)                                                           "Constant Speed pump"
          annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = Medium)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Medium)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Blocks.Interfaces.RealInput On[n] "On signal"    annotation (Placement(transformation(extent={{-118,51},
                  {-100,69}})));

        Modelica.Blocks.Interfaces.RealOutput P[n]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Modelica.Blocks.Math.Gain gain[n](k=m_flow_nominal)
          annotation (Placement(transformation(extent={{-80,50},{-60,70}})));

      equation

        for i in 1:n loop
          connect(pumConSpe[i].port_a, port_a);
          connect(pumConSpe[i].port_b, port_b);
          connect(pumConSpe[i].P, P[i]);

        end for;

        connect(gain.u, On)
          annotation (Line(
            points={{-82,60},{-109,60}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(gain.y, pumConSpe.m_flow_in) annotation (Line(points={{-59,60},{-28,60},{0,60},{0,12}}, color={0,0,127},
            pattern=LinePattern.Dash));

        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}})),                                                                               Icon(coordinateSystem(
                preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics={
              Text(
                extent={{-40,-102},{46,-156}},
                lineColor={0,0,255},
                textString="%name"),
              Ellipse(
                extent={{-20,80},{20,40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{16,60},{-8,48},{-8,70},{16,60}},
                lineColor={0,0,255},
                smooth=Smooth.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-100,0},{-40,0},{-40,60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,60},{-20,60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{-16,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-40,0},{-40,-60},{-16,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{20,60},{40,60},{40,-60},{14,-60}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,0},{14,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,0},{90,0}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(
                extent={{-20,20},{20,-20}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-20,-40},{20,-80}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{16,0},{-8,-12},{-8,10},{16,0}},
                lineColor={0,0,255},
                smooth=Smooth.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid),
              Polygon(
                points={{16,-60},{-8,-72},{-8,-50},{16,-60}},
                lineColor={0,0,255},
                smooth=Smooth.None,
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid)}),
          Documentation(revisions="<html>
<ul>
<li>
March 30, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"));
      end SimPumpSystem;

      model PumpSystem "This model is used to simulate the secondary chilled water pump"
          replaceable package Medium =
            Modelica.Media.Interfaces.PartialMedium  "Medium water";
          parameter Integer n= 2
          "the number of pumps";

        parameter Modelica.Units.SI.MassFlowRate m_flow_nominal[n];
        parameter Real HydEff[n,:] "Hydraulic efficiency";
        parameter Real MotEff[n,:] "Motor efficiency";
        parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[n,:]
          "Volume flow rate curve";
        parameter Modelica.Units.SI.Pressure PreCur[n,:] "Pressure curve";
        Devices.FlowMover.BaseClasses.WithoutMotor                  pum[n](
          redeclare package Medium = Medium,
          HydEff=HydEff,
          MotEff=MotEff,
          VolFloCur=VolFloCur,
          PreCur=PreCur,
          TimCon=900,
          VarSpeFloMov(addPowerToMedium=false))
                               annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = Medium)
          "Fluid connector a (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = Medium)
          "Fluid connector b (positive design flow direction is from port_a to port_b)"
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        Modelica.Blocks.Interfaces.RealInput SpeSig[n] "On signal"
          annotation (Placement(transformation(extent={{-118,71},{-100,89}})));
        Modelica.Blocks.Interfaces.RealOutput SpeRat[n]
          "Speed of the pump divided by the nominal value"
          annotation (Placement(transformation(extent={{100,52},{120,72}})));
        Modelica.Blocks.Interfaces.RealOutput P[n]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
        Buildings.Fluid.Actuators.Valves.TwoWayEqualPercentage val[n](redeclare
            package Medium = Medium,
            m_flow_nominal=m_flow_nominal,
          dpValve_nominal=dpValve_nominal)
          annotation (Placement(transformation(extent={{42,-10},{62,10}})));
        BaseClasses.ValCon valCon(n=n)
          annotation (Placement(transformation(extent={{-12,50},{8,70}})));
        parameter Modelica.Units.SI.PressureDifference dpValve_nominal[n]
          "Nominal pressure drop of fully open valve, used if CvData=Buildings.Fluid.Types.CvTypes.OpPoint";
      equation

        for i in 1:n loop
         connect(pum[i].Rat, SpeRat[i]);
         connect(pum[i].port_a, port_a);
         connect(val[i].port_b, port_b);
         connect(pum[i].P, P[i]);
           connect(pum[i].port_b, val[i].port_a);
        end for;

        connect(pum.u, SpeSig) annotation (Line(
            points={{-11,6},{-80,6},{-80,80},{-109,80}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(valCon.On, SpeSig) annotation (Line(
            points={{-12.9,60},{-36,60},{-60,60},{-60,80},{-109,80}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(valCon.y, val.y) annotation (Line(
            points={{8.9,60},{30,60},{52,60},{52,12}},
            color={0,0,127},
            pattern=LinePattern.Dash));
      end PumpSystem;

      package Control

        model SecPumCon
          parameter Modelica.Units.SI.Pressure dPSetPoi "Pressure difference setpoint";
          parameter Real tWai = 300 "Waiting time";

            parameter Integer n=3
            "the number of pumps";
          Devices.WaterSide.Control.PumpStageN     pumpStage(
            tWai=tWai,
            thehol_up=0.9,
            n=n,
            thehol_down=0.6)
            annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
          Modelica.Blocks.Interfaces.BooleanInput On "On signal"
            annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
          Modelica.Blocks.Interfaces.RealInput Status[n] "Speeds of pumps"
            annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
          Modelica.Blocks.Interfaces.RealInput dP "Measured pressure drop"
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Math.Product product[n]
            annotation (Placement(transformation(extent={{20,40},{40,60}})));
          Modelica.Blocks.Interfaces.RealOutput y[n] "Connector of Real output signal"
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));

          Modelica.Blocks.Routing.Replicator replicator(nout=n)
            annotation (Placement(transformation(extent={{56,-40},{76,-20}})));
          Devices.Control.conPI conPI(k=0.001, Ti=60)
            annotation (Placement(transformation(extent={{16,-20},{36,0}})));
          Modelica.Blocks.Sources.RealExpression SetPoi(y=dPSetPoi)
            annotation (Placement(transformation(extent={{-52,-46},{-32,-26}})));
        equation
          connect(pumpStage.On, On) annotation (Line(
              points={{-52,8},{-66,8},{-80,8},{-80,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(pumpStage.Status, Status) annotation (Line(
              points={{-52,-8},{-80,-8},{-80,-80},{-120,-80}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(product.y, y) annotation (Line(
              points={{41,50},{60,50},{80,50},{80,0},{110,0}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(pumpStage.y, product.u1) annotation (Line(
              points={{-29,0},{0,0},{0,56},{18,56}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(replicator.y, product.u2) annotation (Line(
              points={{77,-30},{90,-30},{90,-12},{58,-12},{58,24},{8,24},{8,44},{18,44}},
              color={0,0,127},
              pattern=LinePattern.Dash));

          connect(conPI.On, On) annotation (Line(
              points={{14,-4},{-20,-4},{-20,80},{-120,80}},
              color={255,0,255},
              pattern=LinePattern.Dash));
          connect(conPI.y, replicator.u) annotation (Line(
              points={{37,-10},{46,-10},{46,-30},{54,-30}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(SetPoi.y, conPI.SetPoi) annotation (Line(
              points={{-31,-36},{0,-36},{0,-10},{14,-10}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(conPI.Mea, dP) annotation (Line(
              points={{14,-16},{-28,-16},{-28,-20},{-90,-20},{-90,0},{-120,0}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(
                  preserveAspectRatio=false)));
        end SecPumCon;

        package Examples
          extends Modelica.Icons.ExamplesPackage;
          model SecPumCon
            extends Modelica.Icons.Example;
            BuildingControlEmulator.Subsystems.Pump.Control.SecPumCon secPumCon(
              tWai=300,
              dPSetPoi(displayUnit="Pa") = 478250,
              n=2) annotation (Placement(transformation(extent={{-10,-10},{10,
                      10}})));
            Modelica.Blocks.Sources.Sine s1(
              f=1/3600/24,
              amplitude=0.5,
              offset=0.5)
              annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
            Modelica.Blocks.Sources.Sine s2(
              f=1/3600/24,
              amplitude=0.5,
              offset=0.5,
              startTime=2400)
              annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
            Modelica.Blocks.Sources.Step On(
              height=-1,
              offset=1,
              startTime=80000)
              annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean
              annotation (Placement(transformation(extent={{-50,60},{-30,80}})));
            Modelica.Blocks.Sources.Sine dP(
              f=1/43200,
              amplitude=239125,
              offset=239125)
              annotation (Placement(transformation(extent={{-82,-10},{-62,10}})));
          equation
            connect(On.y,realToBoolean. u)
              annotation (Line(points={{-59,70},{-59,70},{-52,70}},   color={0,0,127},
                pattern=LinePattern.Dash));
            connect(realToBoolean.y, secPumCon.On) annotation (Line(points={{-29,70},{-24,
                    70},{-20,70},{-20,8},{-12,8}}, color={255,0,255},
                pattern=LinePattern.Dash));
            connect(dP.y, secPumCon.dP) annotation (Line(points={{-61,0},{-61,0},{-12,0}},
                                   color={0,0,127},
                pattern=LinePattern.Dash));
            connect(s1.y, secPumCon.Status[1]) annotation (Line(points={{-59,-40},{-48,
                    -40},{-40,-40},{-40,-9},{-12,-9}}, color={0,0,127},
                pattern=LinePattern.Dash));
            connect(s2.y, secPumCon.Status[2]) annotation (Line(points={{-59,-80},{-26,-80},
                    {-26,-7},{-12,-7}},      color={0,0,127},
                pattern=LinePattern.Dash));
            annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(preserveAspectRatio=false)),
              experiment(StopTime=86400));
          end SecPumCon;
        end Examples;
      end Control;

      package BaseClasses

        model ValCon
            parameter Integer n= 2
            "the number of pumps";

          Modelica.Blocks.Interfaces.RealInput On[n] "On signal"    annotation (Placement(transformation(extent={{-118,-9},
                    {-100,9}})));
          Modelica.Blocks.Interfaces.RealOutput y[n] "On signal"
            annotation (Placement(transformation(extent={{100,-9},{118,9}})));

        equation

            for i in 1:n loop
              y[i] =noEvent(if On[i]>0.01 then 1 else 0);
            end for;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
                  Rectangle(
                  extent={{-100,100},{100,-100}},
                  lineColor={0,0,127},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}), Diagram(coordinateSystem(
                  preserveAspectRatio=false)));
        end ValCon;
      end BaseClasses;

      package Examples "Test of the modules"
      extends Modelica.Icons.ExamplesPackage;

        model SimPumpSystem
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Subsystems.Pump;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=10
            "Nominal mass flow rate ";
          parameter Real Motor_eta[:] = {1} "Motor efficiency";
          parameter Real Hydra_eta[:] = {1} "Hydraulic efficiency";
          Buildings.Fluid.Sources.Boundary_pT sou(
            redeclare package Medium = Medium,
            use_p_in=false,
            nPorts=2,
            p=101325,
            T=293.15) annotation (Placement(transformation(extent={{-80,-30},{-60,-10}},
                  rotation=0)));
          Buildings.Fluid.FixedResistances.PressureDrop       dpDyn(
            redeclare package Medium = Medium,
            dp_nominal=6000,
            m_flow_nominal=6*m_flow_nominal) "Pressure drop"
            annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          Modelica.Blocks.Sources.Step OnC(startTime=300)
            annotation (Placement(transformation(extent={{80,60},{60,80}})));
          Modelica.Blocks.Sources.Step OnB(startTime=200)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Modelica.Blocks.Sources.Step OnA(startTime=10)
            annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
          Buildings.Fluid.Sensors.MassFlowRate senMasFlo(redeclare package
              Medium = Medium)
            annotation (Placement(transformation(extent={{20,-88},{0,-68}})));
          Pump.SimPumpSystem
                          pumSys(redeclare package Medium = Medium, n=3,
            Motor_eta={Motor_eta,Motor_eta,Motor_eta},
            Hydra_eta={Hydra_eta,Hydra_eta,Hydra_eta},
            m_flow_nominal={m_flow_nominal,2*m_flow_nominal,3*m_flow_nominal},
            dp_nominal(displayUnit="Pa") = 3000)
            annotation (Placement(transformation(extent={{-8,-6},{22,24}})));
        equation

          connect(dpDyn.port_b,senMasFlo. port_a) annotation (Line(
              points={{80,0},{88,0},{88,-78},{20,-78}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(senMasFlo.port_b,sou. ports[1]) annotation (Line(
              points={{0,-78},{-60,-78},{-60,-18}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(pumSys.port_b, dpDyn.port_a)
            annotation (Line(
              points={{22,9},{36,9},{36,0},{60,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(sou.ports[2], pumSys.port_a)
            annotation (Line(
              points={{-60,-22},{-60,9},{-8,9}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnC.y, pumSys.On[3]) annotation (Line(
              points={{59,70},{-20,70},{-20,18.9},{-9.35,18.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnB.y, pumSys.On[2]) annotation (Line(
              points={{-59,70},{-40,70},{-40,18},{-9.35,18}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, pumSys.On[1]) annotation (Line(
              points={{-59,30},{-44,30},{-44,17.1},{-9.35,17.1}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Pump/Example/PumpSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=400),
            __Dymola_experimentSetupOutput);
        end SimPumpSystem;

        model PumpSystem
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Subsystems.Pump;
          extends Modelica.Icons.Example;
          package Medium = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.MassFlowRate m_flow_nominal=10
            "Nominal mass flow rate ";
          parameter Real Motor_eta[3,:] = {{1,1,1},{1,1,1},{1,1,1}} "Motor efficiency";
          parameter Real Hydra_eta[3,:] = {{1,1,1},{1,1,1},{1,1,1}} "Hydraulic efficiency";
          parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[3,:]={{5/1000,10/1000,20
              /1000},{5/1000,10/1000,20/1000},{5/1000,10/1000,20/1000}}
            "Volume flow rate curve";
          parameter Modelica.Units.SI.Pressure PreCur[3,:]={{8000,6000,4000},{8000,6000,
              4000},{8000,6000,4000}} "Pressure curve";

          Buildings.Fluid.Sources.Boundary_pT sou(
            redeclare package Medium = Medium,
            use_p_in=false,
            nPorts=2,
            p=101325,
            T=293.15) annotation (Placement(transformation(extent={{-80,-30},{-60,-10}},
                  rotation=0)));
          Buildings.Fluid.FixedResistances.PressureDrop       dpDyn(
            redeclare package Medium = Medium,
            m_flow_nominal=3*m_flow_nominal,
            dp_nominal=3000)                 "Pressure drop"
            annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          Modelica.Blocks.Sources.Step OnC(startTime=500)
            annotation (Placement(transformation(extent={{80,60},{60,80}})));
          Modelica.Blocks.Sources.Step OnB(startTime=800)
            annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
          Modelica.Blocks.Sources.Step OnA(startTime=10)
            annotation (Placement(transformation(extent={{-82,20},{-62,40}})));
          Buildings.Fluid.Sensors.MassFlowRate senMasFlo(redeclare package
              Medium = Medium)
            annotation (Placement(transformation(extent={{20,-88},{0,-68}})));
          Pump.PumpSystem    pumSys(
            redeclare package Medium = Medium,
            n=3,
            HydEff=Hydra_eta,
            MotEff=Motor_eta,
            VolFloCur=VolFloCur,
            PreCur=PreCur,
            m_flow_nominal={m_flow_nominal,m_flow_nominal,m_flow_nominal},
            dp(displayUnit="Pa") = {3000,3000,3000})
                                        annotation (Placement(transformation(extent={{-8,-6},{22,24}})));
        equation

          connect(dpDyn.port_b,senMasFlo. port_a) annotation (Line(
              points={{80,0},{88,0},{88,-78},{20,-78}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(senMasFlo.port_b,sou. ports[1]) annotation (Line(
              points={{0,-78},{-60,-78},{-60,-18}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(pumSys.port_b, dpDyn.port_a)
            annotation (Line(
              points={{22,9},{36,9},{36,0},{60,0}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(sou.ports[2], pumSys.port_a)
            annotation (Line(
              points={{-60,-22},{-60,9},{-8,9}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(OnC.y, pumSys.SpeSig[3]) annotation (Line(
              points={{59,70},{-20,70},{-20,21.9},{-9.35,21.9}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnB.y, pumSys.SpeSig[2]) annotation (Line(
              points={{-59,70},{-40,70},{-40,21},{-9.35,21}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, pumSys.SpeSig[1]) annotation (Line(
              points={{-61,30},{-44,30},{-44,20.1},{-9.35,20.1}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Pump/Example/PumpSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=1000),
            __Dymola_experimentSetupOutput);
        end PumpSystem;
      annotation (Documentation(info="<html>
<p>This package contains examples for the use of models that can be found in Pump.</p>
</html>"));
      end Examples;
    annotation ();
    end Pump;

    package Chiller
      "This package contains the modules which can be used to simulate the chillers"

      model MultiChillers
        "The chiller system with N chillers and associated local controllers "
        replaceable package MediumCHW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium in the chilled water side";
        replaceable package MediumCW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium in the condenser water side";
        parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic per[n]
          "Performance data" annotation (choicesAllMatching=true, Placement(
              transformation(extent={{-10,70},{10,90}})));
        parameter Modelica.Units.SI.Pressure dPCHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.Pressure dPCW_nominal
          "Pressure difference at the condenser water wide";
        parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]
          "Nominal mass flow rate at the condenser water wide";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        parameter Modelica.Units.SI.Temperature TCHW_start
          "The start temperature of chilled water side";

        parameter Integer n
          "the number of chillers";
        Modelica.Blocks.Interfaces.RealInput On[n](min=0,max=1) "On signal"    annotation (Placement(transformation(extent={{-118,
                  -31},{-100,-49}})));
        Modelica.Blocks.Interfaces.RealInput TCHWSet
          "Temperature setpoint of the chilled water"
          annotation (Placement(transformation(extent={{-118,31},{-100,49}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,70},{-90,90}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CHW(redeclare package
            Medium =                                                                MediumCHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}}),
              iconTransformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CHW(redeclare package
            Medium =                                                                MediumCHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}})));
        Modelica.Blocks.Interfaces.RealOutput P[n]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWEntChi(
          redeclare package Medium = MediumCHW,
          allowFlowReversal=true,
          m_flow_nominal=sum(mCHW_flow_nominal))
                                              annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={50,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=sum(mCW_flow_nominal))
                                             annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-82,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCHW,
          T_start=TCHW_start,
          m_flow_nominal=sum(mCHW_flow_nominal))
                                              annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={52,-80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          T_start=TCW_start,
          m_flow_nominal=sum(mCW_flow_nominal))
                                             annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-70,-80})));
        replaceable Devices.WaterSide.ChillerTSet ch[n](
          redeclare package MediumCHW = MediumCHW,
          redeclare package MediumCW = MediumCW,
          dPCHW_nominal=dPCHW_nominal,
          dPCW_nominal=dPCW_nominal,
          mCHW_flow_nominal=mCHW_flow_nominal,
          mCW_flow_nominal=mCW_flow_nominal,
          TCW_start=TCW_start,
          TCHW_start=TCHW_start,
          per=per) constrainedby Devices.WaterSide.ChillerTSet(
          redeclare package MediumCHW = MediumCHW,
          redeclare package MediumCW = MediumCW,
          dPCHW_nominal=dPCHW_nominal,
          dPCW_nominal=dPCW_nominal,
          mCHW_flow_nominal=mCHW_flow_nominal,
          mCW_flow_nominal=mCW_flow_nominal,
          TCW_start=TCW_start,
          TCHW_start=TCHW_start,
          per=per) annotation (Placement(transformation(extent={{-10,-8},{10,12}})));

        Modelica.Blocks.Interfaces.RealOutput Rat[n] "compressor speed ratio"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCHW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{70,-90},{88,-70}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-46,70},{-64,90}})));
      equation
        connect(port_b_CW, port_b_CW) annotation (Line(
            points={{-100,80},{-100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_a_CW, port_a_CW) annotation (Line(
            points={{-100,-80},{-100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCHWEntChi.port_a, port_a_CHW) annotation (Line(
            points={{60,80},{100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_b_CW, senTCWLeaChi.port_b) annotation (Line(
            points={{-100,80},{-92,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCWEntChi.port_a, port_a_CW) annotation (Line(
            points={{-80,-80},{-100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_b_CHW, port_b_CHW) annotation (Line(
            points={{100,-80},{98,-80},{98,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCWLeaChi.port_a, senMasFloCW.port_b) annotation (Line(
            points={{-72,80},{-64,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_b, port_b_CHW) annotation (Line(
            points={{88,-80},{94,-80},{100,-80}},
            color={0,127,255},
            thickness=1));
        connect(senTCHWLeaChi.port_b, senMasFloCHW.port_a) annotation (Line(
            points={{62,-80},{66,-80},{70,-80}},
            color={0,127,255},
            thickness=1));
        connect(ch.On, On) annotation (Line(
            points={{-12,-3},{-60,-3},{-60,-40},{-109,-40}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(On, Rat) annotation (Line(
            points={{-109,-40},{110,-40}},
            color={0,0,127},
            pattern=LinePattern.Dash));

        for i in 1:n loop
              connect(ch[i].TCHWSet, TCHWSet);
              connect(ch[i].port_a_CW, senTCWEntChi.port_b);
              connect(ch[i].port_b_CHW, senTCHWLeaChi.port_a);
              connect(ch[i].port_b_CW, senMasFloCW.port_a);
              connect(ch[i].port_a_CHW, senTCHWEntChi.port_b);
              connect(ch[i].P, P[i]);
        end for;

        annotation (Documentation(info="<html>
<p>This model is to simulate the chiller system which consists of three chillers and associated local controllers.</p>
</html>",       revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}})),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}),                                                                   graphics={
              Text(
                extent={{-44,-142},{50,-110}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-28,80},{26,40}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,20},{26,-20}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,-40},{26,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-60,12},{-28,12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-50},{-60,-50},{-60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-90,-80},{-40,-80},{-40,50},{-34,50},{-28,50}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-10},{-40,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-70},{-40,-70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,-80},{102,-80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,-80},{40,50},{26,50}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-12},{40,-12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-70},{40,-70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,12},{60,12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-48},{60,-48},{60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-100,80},{-60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,70},{-60,70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{100,80},{60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,72},{60,72}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(
                extent={{-32,76},{-22,64}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,74},{-24,66}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,18},{-22,6}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,16},{-24,8}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-44},{-22,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,-46},{-24,-54}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,56},{30,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,54},{28,46}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-6},{30,-18}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-8},{28,-16}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-64},{30,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-66},{28,-74}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,78},{30,66}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,18},{30,6}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-44},{30,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,56},{-22,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-4},{-22,-16}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-64},{-22,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}));
      end MultiChillers;

      model MultiHeterChillers "The chiller system with N heterogeneous chillers"
        replaceable package MediumCHW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium in the chilled water side";
        replaceable package MediumCW =
            Modelica.Media.Interfaces.PartialMedium
          "Medium in the condenser water side";
        parameter Buildings.Fluid.Chillers.Data.ElectricEIR.Generic per[n+m]
          "Performance data" annotation (choicesAllMatching=true, Placement(
              transformation(extent={{-10,70},{10,90}})));
        parameter Modelica.Units.SI.Pressure dPCHW_nominal
          "Pressure difference at the chilled water side";
        parameter Modelica.Units.SI.Pressure dPCW_nominal
          "Pressure difference at the condenser water wide";
        parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[n + m]
          "Nominal mass flow rate at the chilled water side";
        parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[n + m]
          "Nominal mass flow rate at the condenser water wide";
        parameter Modelica.Units.SI.Temperature TCW_start
          "The start temperature of condenser water side";
        parameter Modelica.Units.SI.Temperature TCHW_start
          "The start temperature of chilled water side";

        parameter Integer n
          "Number of chiller group 1";

        parameter Integer m
          "Number of chiller group 2";

        Modelica.Blocks.Interfaces.RealInput On[n+m](min=0,max=1) "On signal"    annotation (Placement(transformation(extent={{-118,
                  -31},{-100,-49}})));
        Modelica.Blocks.Interfaces.RealInput TCHWSet
          "Temperature setpoint of the chilled water"
          annotation (Placement(transformation(extent={{-118,31},{-100,49}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector a1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,-90},{-90,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CW(redeclare package
            Medium =                                                               MediumCW)
          "Fluid connector b1 (positive design flow direction is from port_a1 to port_b1)"
          annotation (Placement(transformation(extent={{-110,70},{-90,90}})));
        Modelica.Fluid.Interfaces.FluidPort_b port_b_CHW(redeclare package
            Medium =                                                                MediumCHW)
          "Fluid connector b2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,-90},{110,-70}}),
              iconTransformation(extent={{90,-90},{110,-70}})));
        Modelica.Fluid.Interfaces.FluidPort_a port_a_CHW(redeclare package
            Medium =                                                                MediumCHW)
          "Fluid connector a2 (positive design flow direction is from port_a2 to port_b2)"
          annotation (Placement(transformation(extent={{90,70},{110,90}})));
        Modelica.Blocks.Interfaces.RealOutput P[n+m]
          "Electric power consumed by compressor"
          annotation (Placement(transformation(extent={{100,30},{120,50}})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWEntChi(
          redeclare package Medium = MediumCHW,
          allowFlowReversal=true,
          m_flow_nominal=sum(mCHW_flow_nominal))
                                              annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={50,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          m_flow_nominal=sum(mCW_flow_nominal))
                                             annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=0,
              origin={-82,80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCHW,
          T_start=TCHW_start,
          m_flow_nominal=sum(mCHW_flow_nominal))
                                              annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={52,-80})));
        Buildings.Fluid.Sensors.TemperatureTwoPort senTCWEntChi(
          allowFlowReversal=true,
          redeclare package Medium = MediumCW,
          T_start=TCW_start,
          m_flow_nominal=sum(mCW_flow_nominal))
                                             annotation (Placement(transformation(
              extent={{-10,-10},{10,10}},
              rotation=0,
              origin={-70,-80})));
        Devices.WaterSide.Chiller ch1[n](
          redeclare package MediumCHW = MediumCHW,
          redeclare package MediumCW = MediumCW,
          dPCHW_nominal=dPCHW_nominal,
          dPCW_nominal=dPCW_nominal,
          mCHW_flow_nominal=mCHW_flow_nominal[1:n],
          mCW_flow_nominal=mCW_flow_nominal[1:n],
          TCW_start=TCW_start,
          TCHW_start=TCHW_start,
          per=per[1:n]) annotation (Placement(transformation(extent={{-10,-8},{10,12}})));

        Devices.WaterSide.Chiller ch2[m](
          redeclare package MediumCHW = MediumCHW,
          redeclare package MediumCW = MediumCW,
          dPCHW_nominal=dPCHW_nominal,
          dPCW_nominal=dPCW_nominal,
          mCHW_flow_nominal=mCHW_flow_nominal[n+1:n+m],
          mCW_flow_nominal=mCW_flow_nominal[n+1:n+m],
          TCW_start=TCW_start,
          TCHW_start=TCHW_start,
          per=per[n+1:n+m]) annotation (Placement(transformation(extent={{-10,22},{10,42}})));

        Modelica.Blocks.Interfaces.RealOutput Rat[n + m] "compressor speed ratio"
          annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCHW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{70,-90},{88,-70}})));
        Buildings.Fluid.Sensors.MassFlowRate senMasFloCW(redeclare package
            Medium =
              MediumCHW)
          annotation (Placement(transformation(extent={{-46,70},{-64,90}})));

      equation
        connect(port_b_CW, port_b_CW) annotation (Line(
            points={{-100,80},{-100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_a_CW, port_a_CW) annotation (Line(
            points={{-100,-80},{-100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCHWEntChi.port_a, port_a_CHW) annotation (Line(
            points={{60,80},{100,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_b_CW, senTCWLeaChi.port_b) annotation (Line(
            points={{-100,80},{-92,80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCWEntChi.port_a, port_a_CW) annotation (Line(
            points={{-80,-80},{-100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(port_b_CHW, port_b_CHW) annotation (Line(
            points={{100,-80},{98,-80},{98,-80},{100,-80}},
            color={0,127,255},
            smooth=Smooth.None,
            thickness=1));
        connect(senTCWLeaChi.port_a, senMasFloCW.port_b) annotation (Line(
            points={{-72,80},{-64,80}},
            color={0,127,255},
            thickness=1));
        connect(senMasFloCHW.port_b, port_b_CHW) annotation (Line(
            points={{88,-80},{94,-80},{100,-80}},
            color={0,127,255},
            thickness=1));
        connect(senTCHWLeaChi.port_b, senMasFloCHW.port_a) annotation (Line(
            points={{62,-80},{66,-80},{70,-80}},
            color={0,127,255},
            thickness=1));

        connect(On, Rat) annotation (Line(
            points={{-109,-40},{110,-40}},
            color={0,0,127},
            pattern=LinePattern.Dash));

        for i in 1:n loop
              connect(ch1[i].TCHWSet, TCHWSet);
              connect(ch1[i].port_a_CW, senTCWEntChi.port_b);
              connect(ch1[i].port_b_CHW, senTCHWLeaChi.port_a);
              connect(ch1[i].port_b_CW, senMasFloCW.port_a);
              connect(ch1[i].port_a_CHW, senTCHWEntChi.port_b);
              connect(ch1[i].P, P[i]);
              connect(ch1[i].On, On[i]);
        end for;

          for i in 1:m loop
              connect(ch2[i].TCHWSet, TCHWSet);
              connect(ch2[i].port_a_CW, senTCWEntChi.port_b);
              connect(ch2[i].port_b_CHW, senTCHWLeaChi.port_a);
              connect(ch2[i].port_b_CW, senMasFloCW.port_a);
              connect(ch2[i].port_a_CHW, senTCHWEntChi.port_b);
              connect(ch2[i].P, P[n+i]);
              connect(ch2[i].On, On[n+i]);
        end for;

        annotation (Documentation(info="<html>
<p>This model is to simulate the chiller system which consists of three chillers and associated local controllers.</p>
</html>",       revisions="<html>
<ul>
<li>
March 19, 2014 by Sen Huang:<br/>
First implementation.
</li>
</ul>
</html>"),       Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}})),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}),                                                                   graphics={
              Text(
                extent={{-44,-142},{50,-110}},
                lineColor={0,0,255},
                textString="%name"),
              Rectangle(
                extent={{-28,80},{26,40}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,20},{26,-20}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-28,-40},{26,-80}},
                lineColor={0,0,255},
                pattern=LinePattern.None,
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-60,12},{-28,12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-50},{-60,-50},{-60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-90,-80},{-40,-80},{-40,50},{-34,50},{-28,50}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-10},{-40,-10}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,-70},{-40,-70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,-80},{102,-80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{40,-80},{40,50},{26,50}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-12},{40,-12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-70},{40,-70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,12},{60,12}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,-48},{60,-48},{60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-100,80},{-60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{-28,70},{-60,70}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{100,80},{60,80}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{26,72},{60,72}},
                color={0,0,255},
                smooth=Smooth.None),
              Ellipse(
                extent={{-32,76},{-22,64}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,74},{-24,66}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,18},{-22,6}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,16},{-24,8}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-44},{-22,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-30,-46},{-24,-54}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,56},{30,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,54},{28,46}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-6},{30,-18}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-8},{28,-16}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-64},{30,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{22,-66},{28,-74}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,78},{30,66}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,18},{30,6}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{20,-44},{30,-56}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,56},{-22,44}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-4},{-22,-16}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid),
              Ellipse(
                extent={{-32,-64},{-22,-76}},
                lineColor={0,0,255},
                fillColor={0,128,255},
                fillPattern=FillPattern.Solid)}));
      end MultiHeterChillers;

      package Example "Test of the modules"
      extends Modelica.Icons.ExamplesPackage;

        model MultiChillers "Test model for MultiChillerSystem"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

          Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
            datChi[3] annotation (Placement(transformation(extent={{-12,42},{8,62}})));

          package MediumCHW = Buildings.Media.Water "Medium model";
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
            "Temperature difference at the chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference at the condenser water wide";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=91166
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
            "Pressure difference at the condenser water wide";
          parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
            "Temperature at the chilled water side";
          parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 29.44
            "Temperature at the condenser water wide";
          parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
              /4200/5.56 for i in linspace(
                  1,
                  3,
                  3)} "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
              mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
              for i in linspace(
                  1,
                  3,
                  3)} "Nominal mass flow rate at the condenser water wide";

          BuildingControlEmulator.Subsystems.Chiller.MultiChillers mulChiSys(
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=mCHW_flow_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            TCW_start=273.15 + 29.44,
            TCHW_start=273.15 + 5.56,
            n=3,
            per=datChi)
            annotation (Placement(transformation(extent={{-8,-12},{12,8}})));
          Modelica.Blocks.Sources.Step OnA(height=1, startTime=0) annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=21600,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Step OnC(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant TCHWSet(k=273.15 + 5.56)
            annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,4})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            redeclare package Medium = MediumCW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            use_T_in=false,
            T(displayUnit="K") = 273.15 + 21.11) "Source for CW"
            annotation (Placement(transformation(extent={{-48,-50},{-28,-30}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            use_T_in=true,
            redeclare package Medium = MediumCHW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for CHW"
            annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                       MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
              redeclare package Medium = MediumCHW, m_flow_nominal=sum(mCHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine TCHWEntChi(
            f=1/21600,
            amplitude=0,
            offset=273.15 + 5.56 + 5.56)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mCW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));

        equation

          connect(TCHWSet.y, mulChiSys.TCHWSet) annotation (Line(
              points={{59,40},{-20,40},{-20,2},{-8.9,2}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], mulChiSys.port_b_CW)
            annotation (Line(
              points={{-60,4},{-36,4},{-36,6},{-8,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], mulChiSys.port_a_CW)
            annotation (Line(
              points={{-28,-40},{-20,-40},{-20,-10},{-8,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCHWEntChi.y,souCHW. T_in)
            annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTCHWLeaChi.port_b,sinCHW. ports[1])
            annotation (Line(
              points={{40,-50},{60,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCHW.ports[1], mulChiSys.port_a_CHW)
            annotation (Line(
              points={{22,-14},{18,-14},{18,6},{12,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mulChiSys.port_b_CHW,senTCHWLeaChi. port_a)
            annotation (Line(
              points={{12,-10},{16,-10},{16,-50},{20,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mCW_flow.y, souCW.m_flow_in)
            annotation (Line(
              points={{-59,-60},{-54,-60},{-54,-32},{-50,-32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCHW.m_flow_in)
            annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, mulChiSys.On[1]) annotation (Line(
              points={{-59,40},{-44,40},{-44,-5.4},{-8.9,-5.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulChiSys.On[2]) annotation (Line(
              points={{-59,80},{-44,80},{-28,80},{-28,-6},{-8.9,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, mulChiSys.On[3]) annotation (Line(
              points={{59,80},{8,80},{8,90},{-36,90},{-36,-6.6},{-8.9,-6.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Chiller/Example/MultiChillerSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiChillers;

        model MultiHeterChillers "Test model for MultiChillerSystem"
          import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
          extends Modelica.Icons.Example;

          Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
            datChi[3] annotation (Placement(transformation(extent={{-12,42},{8,62}})));

          package MediumCHW = Buildings.Media.Water "Medium model";
          package MediumCW = Buildings.Media.Water "Medium model";
          parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
            "Temperature difference at the chilled water side";
          parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
            "Temperature difference at the condenser water wide";
          parameter Modelica.Units.SI.Pressure dPCHW_nominal=91166
            "Pressure difference at the chilled water side";
          parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
            "Pressure difference at the condenser water wide";
          parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
            "Temperature at the chilled water side";
          parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 29.44
            "Temperature at the condenser water wide";
          parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
              /4200/5.56 for i in linspace(
                  1,
                  3,
                  3)} "Nominal mass flow rate at the chilled water side";
          parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
              mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
              for i in linspace(
                  1,
                  3,
                  3)} "Nominal mass flow rate at the condenser water wide";

          BuildingControlEmulator.Subsystems.Chiller.MultiHeterChillers mulChiSys(
            redeclare package MediumCHW = MediumCHW,
            redeclare package MediumCW = MediumCW,
            dPCHW_nominal=dPCHW_nominal,
            dPCW_nominal=dPCW_nominal,
            mCHW_flow_nominal=mCHW_flow_nominal,
            mCW_flow_nominal=mCW_flow_nominal,
            TCW_start=273.15 + 29.44,
            TCHW_start=273.15 + 5.56,
            n=1,
            m=2,
            per=datChi)
            annotation (Placement(transformation(extent={{-8,-12},{12,8}})));
          Modelica.Blocks.Sources.Step OnA(height=1, startTime=0) annotation (Placement(transformation(extent={{-80,30},{-60,50}})));
          Modelica.Blocks.Sources.Step OnB(          startTime=21600,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
          Modelica.Blocks.Sources.Step OnC(          startTime=43200,
            height=1,
            offset=0)                                                 annotation (Placement(transformation(extent={{80,70},{60,90}})));
          Modelica.Blocks.Sources.Constant TCHWSet(k=273.15 + 5.56)
            annotation (Placement(transformation(extent={{80,30},{60,50}})));
          Buildings.Fluid.Sources.Boundary_pT sinCW(redeclare package Medium =
                       MediumCW, nPorts=1) "Sink for CW" annotation (Placement(
                transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,4})));
          Buildings.Fluid.Sources.MassFlowSource_T souCW(
            redeclare package Medium = MediumCW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            use_T_in=false,
            T(displayUnit="K") = 273.15 + 21.11) "Source for CW"
            annotation (Placement(transformation(extent={{-48,-50},{-28,-30}})));
          Buildings.Fluid.Sources.MassFlowSource_T souCHW(
            use_T_in=true,
            redeclare package Medium = MediumCHW,
            nPorts=1,
            m_flow=sum(mCW_flow_nominal),
            use_m_flow_in=true,
            T=298.15) "Source for CHW"
            annotation (Placement(transformation(extent={{42,-24},{22,-4}})));
          Buildings.Fluid.Sources.Boundary_pT sinCHW(redeclare package Medium =
                       MediumCHW, nPorts=1) "Sink for CHW" annotation (Placement(
                transformation(
                extent={{10,-10},{-10,10}},
                rotation=0,
                origin={70,-50})));
          Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWLeaChi(
              redeclare package Medium = MediumCHW, m_flow_nominal=sum(mCHW_flow_nominal),
            T_start=273.15 + 5.56)
            annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
          Modelica.Blocks.Sources.Sine TCHWEntChi(
            f=1/21600,
            amplitude=0,
            offset=273.15 + 5.56 + 5.56)
            annotation (Placement(transformation(extent={{80,-22},{60,-2}})));
          Modelica.Blocks.Sources.RealExpression mCW_flow(y=(OnA.y + OnB.y + OnC.y)*mCW_flow_nominal[1])
            annotation (Placement(transformation(extent={{-80,-70},{-60,-50}})));
          Modelica.Blocks.Sources.RealExpression mCHW_flow(y=(OnA.y + OnB.y + OnC.y)*mCHW_flow_nominal[1])
            annotation (Placement(transformation(extent={{80,2},{60,22}})));

        equation

          connect(TCHWSet.y, mulChiSys.TCHWSet) annotation (Line(
              points={{59,40},{-20,40},{-20,2},{-8.9,2}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(sinCW.ports[1], mulChiSys.port_b_CW)
            annotation (Line(
              points={{-60,4},{-36,4},{-36,6},{-8,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCW.ports[1], mulChiSys.port_a_CW)
            annotation (Line(
              points={{-28,-40},{-20,-40},{-20,-10},{-8,-10}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(TCHWEntChi.y,souCHW. T_in)
            annotation (Line(
              points={{59,-12},{52,-12},{52,-10},{44,-10}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(senTCHWLeaChi.port_b,sinCHW. ports[1])
            annotation (Line(
              points={{40,-50},{60,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(souCHW.ports[1], mulChiSys.port_a_CHW)
            annotation (Line(
              points={{22,-14},{18,-14},{18,6},{12,6}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mulChiSys.port_b_CHW,senTCHWLeaChi. port_a)
            annotation (Line(
              points={{12,-10},{16,-10},{16,-50},{20,-50}},
              color={0,127,255},
              smooth=Smooth.None,
              thickness=1));
          connect(mCW_flow.y, souCW.m_flow_in)
            annotation (Line(
              points={{-59,-60},{-54,-60},{-54,-32},{-50,-32}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(mCHW_flow.y, souCHW.m_flow_in)
            annotation (Line(
              points={{59,12},{52,12},{52,-6},{44,-6}},
              color={0,0,127},
              smooth=Smooth.None,
              pattern=LinePattern.Dash));
          connect(OnA.y, mulChiSys.On[1]) annotation (Line(
              points={{-59,40},{-44,40},{-44,-5.4},{-8.9,-5.4}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnB.y, mulChiSys.On[2]) annotation (Line(
              points={{-59,80},{-44,80},{-28,80},{-28,-6},{-8.9,-6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          connect(OnC.y, mulChiSys.On[3]) annotation (Line(
              points={{59,80},{8,80},{8,90},{-36,90},{-36,-6.6},{-8.9,-6.6}},
              color={0,0,127},
              pattern=LinePattern.Dash));
          annotation (__Dymola_Commands(file=
                  "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/Chiller/Example/MultiChillerSystem.mos"
                "Simulate and plot"),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})),
            experiment(StopTime=86400),
            __Dymola_experimentSetupOutput);
        end MultiHeterChillers;
      annotation (Documentation(info="<html>
<p>This package contains examples for the use of models that can be found in Chiller.</p>
</html>"));
      end Example;
    annotation ();
    end Chiller;
  end Subsystems;

  package Systems
    model Floor

      replaceable package MediumAir = Modelica.Media.Interfaces.PartialMedium "Medium for the air";

      replaceable package MediumHeaWat =
          Modelica.Media.Interfaces.PartialMedium                                "Medium for the heating water";

      replaceable package MediumCooWat =
          Modelica.Media.Interfaces.PartialMedium                                "Medium for the cooling water";

      parameter Modelica.Units.SI.Pressure PreDroCoiAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroCooWat
        "Pressure drop in the water side";

      parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
        "the highest temeprature when the economizer is on";
      parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
        "the lowest temeprature when the economizer is on";
      parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";

      parameter Modelica.Units.SI.Time waitTime(min=0) = 0
        "Wait time before transition fires";

      parameter Real HydEff[:] "Hydraulic efficiency";
      parameter Real MotEff[:] "Motor efficiency";
      parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
        "Volume flow rate curve";
      parameter Modelica.Units.SI.Pressure SupPreCur[:] "Supply Fan Pressure curve";
      parameter Modelica.Units.SI.Pressure RetPreCur[:] "Return Fan Pressure curve";

      parameter Modelica.Units.SI.Pressure PreAirDroMai1
        "Pressure drop 1 across the duct";

      parameter Modelica.Units.SI.Pressure PreAirDroMai2
        "Pressure drop 2 across the main duct";

      parameter Modelica.Units.SI.Pressure PreAirDroMai3
        "Pressure drop 3 across the main duct";

      parameter Modelica.Units.SI.Pressure PreAirDroMai4
        "Pressure drop 4 across the main duct";

      parameter Modelica.Units.SI.Pressure PreAirDroBra1
        "Pressure drop 1 across the duct branch 1";

      parameter Modelica.Units.SI.Pressure PreAirDroBra2
        "Pressure drop 1 across the duct branch 2";

      parameter Modelica.Units.SI.Pressure PreAirDroBra3
        "Pressure drop 1 across the duct branch 3";

      parameter Modelica.Units.SI.Pressure PreAirDroBra4
        "Pressure drop 1 across the duct branch 4";

      parameter Modelica.Units.SI.Pressure PreAirDroBra5
        "Pressure drop 1 across the duct branch 5";

      parameter Modelica.Units.SI.Pressure PreWatDroMai1
        "Pressure drop 1 across the pipe";

      parameter Modelica.Units.SI.Pressure PreWatDroMai2
        "Pressure drop 2 across the main pipe";

      parameter Modelica.Units.SI.Pressure PreWatDroMai3
        "Pressure drop 3 across the main pipe";

      parameter Modelica.Units.SI.Pressure PreWatDroMai4
        "Pressure drop 4 across the main pipe";

      parameter Modelica.Units.SI.Pressure PreWatDroBra1
        "Pressure drop 1 across the pipe branch 1";

      parameter Modelica.Units.SI.Pressure PreWatDroBra2
        "Pressure drop 1 across the pipe branch 2";

      parameter Modelica.Units.SI.Pressure PreWatDroBra3
        "Pressure drop 1 across the pipe branch 3";

      parameter Modelica.Units.SI.Pressure PreWatDroBra4
        "Pressure drop 1 across the pipe branch 4";

      parameter Modelica.Units.SI.Pressure PreWatDroBra5
        "Pressure drop 1 across the pipe branch 5";

      parameter Modelica.Units.SI.MassFlowRate mAirFloRat1
        "mass flow rate for vav 1";

      parameter Modelica.Units.SI.MassFlowRate mAirFloRat2
        "mass flow rate for vav 2";

      parameter Modelica.Units.SI.MassFlowRate mAirFloRat3
        "mass flow rate for vav 3";

      parameter Modelica.Units.SI.MassFlowRate mAirFloRat4
        "mass flow rate for vav 4";

      parameter Modelica.Units.SI.MassFlowRate mAirFloRat5
        "mass flow rate for vav 5";

      parameter Modelica.Units.SI.MassFlowRate mWatFloRat1
        "mass flow rate for vav 1";

      parameter Modelica.Units.SI.MassFlowRate mWatFloRat2
        "mass flow rate for vav 2";

      parameter Modelica.Units.SI.MassFlowRate mWatFloRat3
        "mass flow rate for vav 3";

      parameter Modelica.Units.SI.MassFlowRate mWatFloRat4
        "mass flow rate for vav 4";

      parameter Modelica.Units.SI.MassFlowRate mWatFloRat5
        "mass flow rate for vav 5";

      parameter Modelica.Units.SI.Pressure PreDroAir1
        "Pressure drop in the air side of vav 1";
      parameter Modelica.Units.SI.Pressure PreDroWat1
        "Pressure drop in the water side of vav 1";
      parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
        "Heat exchanger effectiveness of vav 1";

      parameter Modelica.Units.SI.Pressure PreDroAir2
        "Pressure drop in the air side of vav 2";
      parameter Modelica.Units.SI.Pressure PreDroWat2
        "Pressure drop in the water side of vav 2";
      parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
        "Heat exchanger effectiveness of vav 2";

      parameter Modelica.Units.SI.Pressure PreDroAir3
        "Pressure drop in the air side of vav 3";
      parameter Modelica.Units.SI.Pressure PreDroWat3
        "Pressure drop in the water side of vav 3";
      parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
        "Heat exchanger effectiveness of vav 1";

      parameter Modelica.Units.SI.Pressure PreDroAir4
        "Pressure drop in the air side of vav 4";
      parameter Modelica.Units.SI.Pressure PreDroWat4
        "Pressure drop in the water side of vav 4";
      parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
        "Heat exchanger effectiveness of vav 4";

      parameter Modelica.Units.SI.Pressure PreDroAir5
        "Pressure drop in the air side of vav 5";
      parameter Modelica.Units.SI.Pressure PreDroWat5
        "Pressure drop in the water side of vav 5";
      parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
        "Heat exchanger effectiveness of vav 5";

      Subsystems.AirHanUnit.BaseClasses.DuaFanAirHanUnit duaFanAirHanUnit(numTemp=5,
        redeclare package MediumAir = MediumAir,
        redeclare package MediumWat = MediumCooWat,
        PreDroCoiAir=PreDroCoiAir,
        PreDroMixingBoxAir=PreDroMixingBoxAir,
        MixingBox_k=1,
        MixingBox_Ti=60,
        Fan_Ti=60,
        waitTime=900,
        Fan_SpeRat=0.9,
        HydEff=HydEff,
        MotEff=MotEff,
        VolFloCur=VolFloCur,
        SupPreCur=SupPreCur,
        RetPreCur=RetPreCur,
        mAirFloRat=mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5,
        PreDroWat=PreDroCooWat,
        Coi_k=1,
        Coi_Ti=60,
        TemEcoHig=TemEcoHig,
        TemEcoLow=TemEcoLow,
        MixingBoxDamMin=MixingBoxDamMin,
        mWatFloRat=(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)*(30 - 12.88)/4.2/6,
        mFreAirFloRat=(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)*0.3,
        UA=-(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)*(
            1000*17)/Buildings.Fluid.HeatExchangers.BaseClasses.lmtd(
            273.15 + 6,
            273.15 + 12,
            273.15 + 30,
            273.15 + 12.88),
        Fan_k=0.01)
        annotation (Placement(transformation(extent={{-68,14},{-40,-12}})));
      Subsystems.HydDisturbution.FivZonVAVNoVec fivZonVAV(
        redeclare package MediumAir = MediumAir,
        redeclare package MediumWat = MediumHeaWat,
        PreAirDroMai1=PreAirDroMai1,
        PreAirDroMai2=PreAirDroMai2,
        PreAirDroMai3=PreAirDroMai3,
        PreAirDroMai4=PreAirDroMai4,
        PreAirDroBra1=PreAirDroBra1,
        PreAirDroBra2=PreAirDroBra2,
        PreAirDroBra3=PreAirDroBra3,
        PreAirDroBra4=PreAirDroBra4,
        PreAirDroBra5=PreAirDroBra5,
        PreWatDroMai1=PreWatDroMai1,
        PreWatDroMai2=PreWatDroMai2,
        PreWatDroMai3=PreWatDroMai3,
        PreWatDroMai4=PreWatDroMai4,
        PreWatDroBra1=PreWatDroBra1,
        PreWatDroBra2=PreWatDroBra2,
        PreWatDroBra3=PreWatDroBra3,
        PreWatDroBra4=PreWatDroBra4,
        PreWatDroBra5=PreWatDroBra5,
        mAirFloRat1=mAirFloRat1,
        mAirFloRat2=mAirFloRat2,
        mAirFloRat3=mAirFloRat3,
        mAirFloRat4=mAirFloRat4,
        mAirFloRat5=mAirFloRat5,
        mWatFloRat1=mWatFloRat1,
        mWatFloRat2=mWatFloRat2,
        mWatFloRat3=mWatFloRat3,
        mWatFloRat4=mWatFloRat4,
        mWatFloRat5=mWatFloRat5,
        PreDroAir1=PreDroAir1,
        PreDroWat1=PreDroWat1,
        eps1=eps1,
        PreDroAir2=PreDroAir2,
        PreDroWat2=PreDroWat2,
        eps2=eps2,
        PreDroAir3=PreDroAir3,
        PreDroWat3=PreDroWat3,
        eps3=eps3,
        PreDroAir4=PreDroAir4,
        PreDroWat4=PreDroWat4,
        eps4=eps4,
        PreDroAir5=PreDroAir5,
        PreDroWat5=PreDroWat5,
        eps5=eps5)
        annotation (Placement(transformation(extent={{18,-12},{72,-60}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_CooWat(redeclare package
          Medium =
            MediumCooWat)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-28,-110},{-8,-90}}),
            iconTransformation(extent={{-28,-110},{-8,-90}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_CooWat(redeclare package
          Medium =
            MediumCooWat)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-4,-110},{16,-90}}),
            iconTransformation(extent={{-4,-110},{16,-90}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a_HeaWat(redeclare package
          Medium =
            MediumHeaWat)
        "Second port, typically outlet"
        annotation (Placement(transformation(extent={{66,-110},{86,-90}}),
            iconTransformation(extent={{66,-110},{86,-90}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b_HeaWat(redeclare package
          Medium =
            MediumHeaWat)
        "Second port, typically outlet"
        annotation (Placement(transformation(extent={{88,-110},{108,-90}}),
            iconTransformation(extent={{88,-110},{108,-90}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_Exh_Air(redeclare package
          Medium =                                                                  MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_Fre_Air(redeclare package
          Medium =                                                                  MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
      Modelica.Blocks.Routing.BooleanReplicator booleanReplicator(nout=5)
        annotation (Placement(transformation(extent={{-56,-96},{-42,-84}})));
      Modelica.Blocks.Interfaces.BooleanInput OnFan
        "Connector of Boolean input signal"
        annotation (Placement(transformation(extent={{-120,-60},{-100,-40}}),
            iconTransformation(extent={{-120,-60},{-100,-40}})));
      Modelica.Blocks.Interfaces.BooleanInput OnZon
        "Connector of Boolean input signal"
        annotation (Placement(transformation(extent={{-120,-100},{-100,-80}}),
            iconTransformation(extent={{-120,-100},{-100,-80}})));
      Modelica.Blocks.Interfaces.RealInput ZonCooTempSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-120,90},{-100,110}}),
            iconTransformation(extent={{-120,90},{-100,110}})));
      Modelica.Blocks.Interfaces.RealInput DisTemPSetPoi
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-120,50},{-100,70}}),
            iconTransformation(extent={{-120,50},{-100,70}})));
      Modelica.Blocks.Interfaces.RealInput PreSetPoi
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-120,0},{-100,20}}),
            iconTransformation(extent={{-120,0},{-100,20}})));
      Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-120,-20},{-100,0}}),
            iconTransformation(extent={{-120,-20},{-100,0}})));
      Modelica.Blocks.Interfaces.RealInput yVal[5]
        "Actuator position (0: closed, 1: open)"
        annotation (Placement(transformation(extent={{-120,-80},{-100,-60}}),
            iconTransformation(extent={{-120,-80},{-100,-60}})));
      Modelica.Blocks.Interfaces.RealInput Q_flow[5]
        annotation (Placement(transformation(extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={52,-110}), iconTransformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={52,-110})));
      Modelica.Blocks.Interfaces.RealOutput TZon[5]
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{160,-10},{180,10}}),
            iconTransformation(extent={{160,-10},{180,10}})));
      Modelica.Blocks.Interfaces.RealInput ZonHeaTempSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-120,70},{-100,90}}),
            iconTransformation(extent={{-120,70},{-100,90}})));
      Modelica.Blocks.Interfaces.RealInput TOut
        "Connector of setpoint input signal" annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={22,-110}),           iconTransformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={22,-110})));
      ReadOverwrite.ReadAhu readAhu
        annotation (Placement(transformation(extent={{-2,0},{18,64}})));
      Buildings.Utilities.IO.SignalExchange.Overwrite TSupSet(description=
            "Supply air temperature setpoint for AHU", u(
          unit="K",
          min=285.15,
          max=313.15)) "Supply air temperature setpoint"
        annotation (Placement(transformation(extent={{-96,54},{-84,66}})));
      Buildings.Utilities.IO.SignalExchange.Overwrite dpSet(description=
            "Supply duct pressure setpoint for AHU", u(
          unit="Pa",
          min=50,
          max=410)) "Supply duct pressure setpoint"
        annotation (Placement(transformation(extent={{-96,4},{-84,16}})));
      Modelica.Blocks.Interfaces.RealInput yCoo[5] "Cooling PID signal measurement"
        annotation (Placement(transformation(extent={{-120,126},{-100,146}})));
      Modelica.Blocks.Interfaces.RealInput yHea[5] "Heating PID signal measurement"
        annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
      ReadOverwrite.ReadZone cor(zone="cor")
        annotation (Placement(transformation(extent={{100,112},{120,140}})));
      ReadOverwrite.ReadZone sou(zone="sou")
        annotation (Placement(transformation(extent={{100,50},{120,78}})));
      ReadOverwrite.ReadZone eas(zone="eas")
        annotation (Placement(transformation(extent={{100,-12},{120,16}})));
      ReadOverwrite.ReadZone nor(zone="nor")
        annotation (Placement(transformation(extent={{140,82},{160,110}})));
      ReadOverwrite.ReadZone wes(zone="wes")
        annotation (Placement(transformation(extent={{140,20},{160,48}})));
    equation
      connect(fivZonVAV.port_a_Air, duaFanAirHanUnit.port_b_Air) annotation (
          Line(
          points={{18,-45.6},{-10,-45.6},{-10,-22},{-20,-22},{-20,1},{-40,1}},
          color={0,140,72},
          thickness=0.5));
      connect(fivZonVAV.port_b_Air, duaFanAirHanUnit.port_a_Air) annotation (
          Line(
          points={{18,-21.6},{-20,-21.6},{-20,-68},{-40,-68},{-40,11.4}},
          color={0,140,72},
          thickness=0.5));
      connect(duaFanAirHanUnit.port_b_Wat, port_b_CooWat) annotation (Line(
          points={{-59.6,-12},{-18,-12},{-18,-100}},
          color={0,127,255},
          thickness=1));
      connect(duaFanAirHanUnit.port_a_Wat, port_a_CooWat) annotation (Line(
          points={{-51.2,-12},{6,-12},{6,-100}},
          color={0,127,255},
          thickness=1));
      connect(fivZonVAV.port_a_Wat, port_a_HeaWat) annotation (Line(
          points={{34.2,-60},{76,-60},{76,-100}},
          color={255,0,0},
          thickness=1));
      connect(fivZonVAV.port_b_Wat, port_b_HeaWat) annotation (Line(
          points={{55.8,-60},{98,-60},{98,-100}},
          color={255,0,0},
          thickness=1));
      connect(duaFanAirHanUnit.port_Exh_Air, port_Exh_Air) annotation (Line(
          points={{-68.28,1},{-80,1},{-80,-40},{-100,-40}},
          color={0,140,72},
          thickness=0.5));
      connect(duaFanAirHanUnit.port_Fre_Air, port_Fre_Air) annotation (Line(
          points={{-68,-6.8},{-80,-6.8},{-80,40},{-100,40}},
          color={0,140,72},
          thickness=0.5));
      connect(booleanReplicator.y, fivZonVAV.On) annotation (Line(
          points={{-41.3,-90},{-41.3,-92},{0,-92},{0,-33.12},{15.3,-33.12}},
          color={255,0,255}));
      connect(fivZonVAV.pre, duaFanAirHanUnit.PreMea) annotation (Line(
          points={{74.7,-14.4},{80,-14.4},{80,-18},{-78,-18},{-78,-11.22},{-69.4,-11.22}},
          color={0,0,127}));
      connect(fivZonVAV.TZon, duaFanAirHanUnit.ZonTemp) annotation (Line(
          points={{74.7,-50.4},{106,-50.4},{106,-64},{-82,-64},{-82,6.2},{-69.4,6.2}},
          color={0,0,127}));

      connect(OnFan, duaFanAirHanUnit.On) annotation (Line(
          points={{-110,-50},{-74,-50},{-74,14},{-69.4,14}},
          color={255,0,255}));
      connect(booleanReplicator.u, OnZon) annotation (Line(
          points={{-57.4,-90},{-72,-90},{-72,-90},{-110,-90}},
          color={255,0,255}));
      connect(fivZonVAV.AirFlowRatSetPoi, AirFlowRatSetPoi) annotation (Line(
          points={{15.3,-56.64},{-2,-56.64},{-2,-10},{-110,-10}},
          color={0,0,127}));
      connect(fivZonVAV.yVal, yVal) annotation (Line(
          points={{15.3,-50.4},{-6,-50.4},{-6,-70},{-110,-70}},
          color={0,0,127}));
      connect(fivZonVAV.Q_flow, Q_flow) annotation (Line(
          points={{15.3,-16.8},{2,-16.8},{2,-70},{52,-70},{52,-110}},
          color={0,0,127}));
      connect(fivZonVAV.TZon, TZon) annotation (Line(
          points={{74.7,-50.4},{146,-50.4},{146,0},{170,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(port_a_CooWat, port_a_CooWat) annotation (Line(points={{6,-100},{6,-100}},
                               color={0,127,255}));
      connect(duaFanAirHanUnit.CooTempSetPoi, ZonCooTempSetPoi) annotation (Line(
          points={{-69.4,-4.2},{-78,-4.2},{-78,100},{-110,100}},
          color={0,0,127}));
      connect(ZonHeaTempSetPoi, duaFanAirHanUnit.HeaTempSetPoi) annotation (Line(
          points={{-110,80},{-74,80},{-74,-9.4},{-69.4,-9.4}},
          color={0,0,127}));
      connect(duaFanAirHanUnit.TOut, TOut) annotation (Line(
          points={{-69.4,11.4},{-78,11.4},{-78,-74},{22,-74},{22,-110}},
          color={0,0,127}));

      connect(OnFan, readAhu.occ_in) annotation (Line(points={{-110,-50},{-78,
              -50},{-78,60},{-4,60},{-4,60.3826}},   color={255,0,255}));
      connect(duaFanAirHanUnit.TSupAir, readAhu.TSup_in) annotation (Line(
            points={{-38.6,-4.2},{-34,-4.2},{-34,52.8696},{-4,52.8696}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.TMixAir, readAhu.TMix_in) annotation (Line(
            points={{-38.6,-2.64},{-38.6,-4},{-32,-4},{-32,48.6957},{-4,48.6957}},
            color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.TRetAir, readAhu.TRet_in) annotation (Line(
            points={{-38.6,8.02},{-28,8.02},{-28,44.5217},{-4,44.5217}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.V_flowSupAir, readAhu.V_flow_sup_in) annotation (
         Line(points={{-38.6,-1.08},{-26,-1.08},{-26,40.3478},{-4,40.3478}},
            color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.V_flowRetAir, readAhu.V_flow_ret_in) annotation (
         Line(points={{-38.6,9.58},{-30,9.58},{-30,36.1739},{-4,36.1739}},
            color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.yDamOutAir, readAhu.yOA_in) annotation (Line(
            points={{-38.6,-11.22},{-24,-11.22},{-24,32.2783},{-4,32.2783}},
            color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.PreMea, readAhu.dp_in) annotation (Line(points={{-69.4,
              -11.22},{-22,-11.22},{-22,27.8261},{-4,27.8261}},        color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.PFan, readAhu.PFanSup_in) annotation (Line(
            points={{-38.6,4.64},{-20,4.64},{-20,23.6522},{-4,23.6522}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.TSupCHW, readAhu.TCooCoiSup_in) annotation (Line(
            points={{-38.6,-9.4},{-18,-9.4},{-18,19.4783},{-4,19.4783}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.TRetCHW, readAhu.TCooCoiRet_in) annotation (Line(
            points={{-38.6,2.82},{-16,2.82},{-16,15.3043},{-4,15.3043}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(readAhu.yCooVal_in, duaFanAirHanUnit.yCooVal) annotation (Line(
            points={{-4,11.1304},{-14,11.1304},{-14,6.2},{-38.6,6.2}}, color={0,0,127},

          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnit.V_flowOutAir, readAhu.V_flow_OA_in) annotation (
          Line(points={{-38.6,-6.8},{-38.6,-4},{-12,-4},{-12,10},{-4,10},{-4,
              6.95652}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(TSupSet.y, readAhu.TSup_set_in) annotation (Line(points={{-83.4,
              60},{-4,60},{-4,56.2087}},                     color={0,0,127},
          pattern=LinePattern.Dash));
      connect(DisTemPSetPoi, TSupSet.u)
        annotation (Line(points={{-110,60},{-97.2,60}}, color={0,0,127}));
      connect(TSupSet.y, duaFanAirHanUnit.DisTemPSetPoi) annotation (Line(
            points={{-83.4,60},{-76,60},{-76,3.6},{-69.4,3.6}},
            color={0,0,127}));
      connect(PreSetPoi, dpSet.u)
        annotation (Line(points={{-110,10},{-97.2,10}}, color={0,0,127}));
      connect(dpSet.y, duaFanAirHanUnit.PreSetPoi) annotation (Line(points={{
              -83.4,10},{-76,10},{-76,8.8},{-69.4,8.8}}, color={0,0,127}));
      connect(fivZonVAV.yCoo, yCoo) annotation (Line(
          points={{15.3,-42.24},{-32,-42.24},{-32,136},{-110,136}},
          color={0,0,127}));
      connect(yHea, fivZonVAV.yHea) annotation (Line(
          points={{-110,120},{-30,120},{-30,-37.44},{15.3,-37.44}},
          color={0,0,127}));
      connect(fivZonVAV.yDam[1], cor.yDam_in) annotation (Line(points={{74.7,-41.28},
              {88,-41.28},{88,139},{98,139}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yDam[2], sou.yDam_in) annotation (Line(points={{74.7,-42.24},
              {88,-42.24},{88,77},{98,77}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yDam[3], eas.yDam_in) annotation (Line(points={{74.7,-43.2},
              {88,-43.2},{88,15},{98,15}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yDam[4], nor.yDam_in) annotation (Line(points={{74.7,-44.16},
              {128,-44.16},{128,109},{138,109}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yDam[5], wes.yDam_in) annotation (Line(points={{74.7,-45.12},
              {128,-45.12},{128,47},{138,47}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yReaHea[1], cor.yReheaVal_in) annotation (Line(points={{74.7,
              -34.08},{92,-34.08},{92,136},{98,136}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yReaHea[2], sou.yReheaVal_in) annotation (Line(points={{74.7,
              -35.04},{92,-35.04},{92,74},{98,74}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yReaHea[3], eas.yReheaVal_in) annotation (Line(points={{74.7,
              -36},{92,-36},{92,12},{98,12}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yReaHea[4], nor.yReheaVal_in) annotation (Line(points={{74.7,
              -36.96},{130,-36.96},{130,106},{138,106}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.yReaHea[5], wes.yReheaVal_in) annotation (Line(points={{74.7,
              -37.92},{130,-37.92},{130,44},{138,44}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TZon[1], cor.TZon_in) annotation (Line(points={{74.7,-48.48},
              {84,-48.48},{84,133},{98,133}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TZon[2], sou.TZon_in) annotation (Line(points={{74.7,-49.44},
              {84,-49.44},{84,71},{98,71}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TZon[3], eas.TZon_in) annotation (Line(points={{74.7,-50.4},
              {84,-50.4},{84,9},{98,9}},   color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TZon[4], nor.TZon_in) annotation (Line(points={{74.7,-51.36},
              {126,-51.36},{126,103},{138,103}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TZon[5], wes.TZon_in) annotation (Line(points={{74.7,-52.32},
              {126,-52.32},{126,41},{138,41}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TSup[1], cor.TSup_in) annotation (Line(points={{74.7,-55.68},
              {94,-55.68},{94,130},{98,130}}, color={0,0,127}));
      connect(fivZonVAV.TSup[2], sou.TSup_in) annotation (Line(points={{74.7,-56.64},
              {94,-56.64},{94,68},{98,68}}, color={0,0,127}));
      connect(fivZonVAV.TSup[3], eas.TSup_in) annotation (Line(points={{74.7,-57.6},
              {94,-57.6},{94,6},{98,6}},   color={0,0,127}));
      connect(fivZonVAV.TSup[4], nor.TSup_in) annotation (Line(points={{74.7,-58.56},
              {132,-58.56},{132,100},{138,100}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.TSup[5], wes.TSup_in) annotation (Line(points={{74.7,-59.52},
              {134,-59.52},{134,38},{138,38}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow[1], cor.V_flow_in) annotation (Line(points={{74.7,-19.68},
              {82,-19.68},{82,127.2},{98,127.2}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow[2], sou.V_flow_in) annotation (Line(points={{74.7,-20.64},
              {82,-20.64},{82,65.2},{98,65.2}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow[3], eas.V_flow_in) annotation (Line(points={{74.7,-21.6},
              {82,-21.6},{82,3.2},{98,3.2}},   color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow[4], nor.V_flow_in) annotation (Line(points={{74.7,-22.56},
              {124,-22.56},{124,97.2},{138,97.2}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow[5], wes.V_flow_in) annotation (Line(points={{74.7,-23.52},
              {124,-23.52},{124,35.2},{138,35.2}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow_set[1], cor.Vflow_set_in) annotation (Line(points={{74.7,
              -26.88},{80,-26.88},{80,124.6},{98,124.6}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow_set[2], sou.Vflow_set_in) annotation (Line(points={{74.7,
              -27.84},{80,-27.84},{80,62.6},{98,62.6}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow_set[3], eas.Vflow_set_in) annotation (Line(points={{74.7,
              -28.8},{80,-28.8},{80,0.6},{98,0.6}},   color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow_set[4], nor.Vflow_set_in) annotation (Line(points={{74.7,
              -29.76},{122,-29.76},{122,94.6},{138,94.6}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAV.Vflow_set[5], wes.Vflow_set_in) annotation (Line(points={{74.7,
              -30.72},{124,-30.72},{124,32.6},{138,32.6}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonCooTempSetPoi[1], cor.TRoo_Coo_set_in) annotation (Line(points={{-110,92},
              {56,92},{56,118.6},{98,118.6}},      color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonCooTempSetPoi[2], sou.TRoo_Coo_set_in) annotation (Line(points={{-110,96},
              {56,96},{56,56.6},{98,56.6}},        color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonCooTempSetPoi[3], eas.TRoo_Coo_set_in) annotation (Line(points={{-110,
              100},{56,100},{56,-5.4},{98,-5.4}}, color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonCooTempSetPoi[4], nor.TRoo_Coo_set_in) annotation (Line(points={{-110,
              104},{56,104},{56,88.6},{138,88.6}},color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonCooTempSetPoi[5], wes.TRoo_Coo_set_in) annotation (Line(points={{-110,
              108},{56,108},{56,26.6},{138,26.6}},color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi[1], cor.TRoo_Hea_set_in) annotation (Line(
          points={{-110,72},{60,72},{60,121.8},{98,121.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi[2], sou.TRoo_Hea_set_in) annotation (Line(
          points={{-110,76},{56,76},{56,59.8},{98,59.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi[3], eas.TRoo_Hea_set_in) annotation (Line(
          points={{-110,80},{56,80},{56,-2.2},{98,-2.2}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi[4], nor.TRoo_Hea_set_in) annotation (Line(
          points={{-110,84},{82,84},{82,91.8},{138,91.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi[5], wes.TRoo_Hea_set_in) annotation (Line(
          points={{-110,88},{56,88},{56,29.8},{138,29.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yCoo[1], cor.yCoo_in) annotation (Line(
          points={{-110,128},{78,128},{78,116},{98,116}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yCoo[2], sou.yCoo_in) annotation (Line(
          points={{-110,132},{78,132},{78,54},{98,54}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yCoo[3], eas.yCoo_in) annotation (Line(
          points={{-110,136},{78,136},{78,-8},{98,-8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yCoo[4], nor.yCoo_in) annotation (Line(
          points={{-110,140},{72,140},{72,86},{138,86}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yCoo[5], wes.yCoo_in) annotation (Line(
          points={{-110,144},{72,144},{72,24},{138,24}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yHea[1], cor.yHea_in) annotation (Line(
          points={{-110,112},{46,112},{46,113},{98,113}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yHea[2], sou.yHea_in) annotation (Line(
          points={{-110,116},{44,116},{44,51},{98,51}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yHea[3], eas.yHea_in) annotation (Line(
          points={{-110,120},{44,120},{44,-11},{98,-11}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yHea[4], nor.yHea_in) annotation (Line(
          points={{-110,124},{48,124},{48,83},{138,83}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(yHea[5], wes.yHea_in) annotation (Line(
          points={{-110,128},{48,128},{48,21},{138,21}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {160,140}}),                                        graphics={
            Rectangle(
              extent={{-100,142},{160,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(extent={{-52,90},{108,-50}},lineColor={0,0,127}),
            Rectangle(extent={{-12,50},{68,-10}}, lineColor={0,0,127}),
            Line(points={{-52,90},{-12,50}}, color={0,0,127}),
            Line(points={{108,90},{68,50}},color={0,0,127}),
            Line(points={{-52,-50},{-12,-10}}, color={0,0,127}),
            Line(points={{68,-10},{108,-50}},color={0,0,127}),
            Text(
              extent={{-118,144},{182,184}},
              textString="%name",
              textColor={0,0,255})}),                                Diagram(
            coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{160,140}})));
    end Floor;

    model FloorDX

      replaceable package MediumAir = Modelica.Media.Interfaces.PartialMedium "Medium for the air";
      parameter Modelica.Units.SI.Pressure PreDroCoiAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir
        "Pressure drop in the air side";
      parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
        "the highest temeprature when the economizer is on";
      parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
        "the lowest temeprature when the economizer is on";
      parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";
      parameter Modelica.Units.SI.Time waitTime(min=0) = 0
        "Wait time before transition fires";
      parameter Real HydEff[:] "Hydraulic efficiency";
      parameter Real MotEff[:] "Motor efficiency";
      parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]
        "Volume flow rate curve";
      parameter Modelica.Units.SI.Pressure SupPreCur[:] "Supply Fan Pressure curve";
      parameter Modelica.Units.SI.Pressure RetPreCur[:] "Return Fan Pressure curve";
      parameter Modelica.Units.SI.Time minOffTim(min=0) = 0 "Minimum off time";
      parameter Modelica.Units.SI.Time minOnTim(min=0) = 0 "Minimum on time";
      parameter Real dT
          "Temperature control deadband";
      parameter Modelica.Units.SI.Pressure PreAirDroMai1
        "Pressure drop 1 across the duct";
      parameter Modelica.Units.SI.Pressure PreAirDroMai2
        "Pressure drop 2 across the main duct";
      parameter Modelica.Units.SI.Pressure PreAirDroMai3
        "Pressure drop 3 across the main duct";
      parameter Modelica.Units.SI.Pressure PreAirDroMai4
        "Pressure drop 4 across the main duct";
      parameter Modelica.Units.SI.Pressure PreAirDroBra1
        "Pressure drop 1 across the duct branch 1";
      parameter Modelica.Units.SI.Pressure PreAirDroBra2
        "Pressure drop 1 across the duct branch 2";
      parameter Modelica.Units.SI.Pressure PreAirDroBra3
        "Pressure drop 1 across the duct branch 3";
      parameter Modelica.Units.SI.Pressure PreAirDroBra4
        "Pressure drop 1 across the duct branch 4";
      parameter Modelica.Units.SI.Pressure PreAirDroBra5
        "Pressure drop 1 across the duct branch 5";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat1
        "mass flow rate for vav 1";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat2
        "mass flow rate for vav 2";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat3
        "mass flow rate for vav 3";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat4
        "mass flow rate for vav 4";
      parameter Modelica.Units.SI.MassFlowRate mAirFloRat5
        "mass flow rate for vav 5";
      parameter Modelica.Units.SI.Pressure PreDroAir1
        "Pressure drop in the air side of vav 1";
      parameter Modelica.Units.SI.Pressure PreDroAir2
        "Pressure drop in the air side of vav 2";
      parameter Modelica.Units.SI.Pressure PreDroAir3
        "Pressure drop in the air side of vav 3";
      parameter Modelica.Units.SI.Pressure PreDroAir4
        "Pressure drop in the air side of vav 4";
      parameter Modelica.Units.SI.Pressure PreDroAir5
        "Pressure drop in the air side of vav 5";
      parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal1
        "rated heat flow rate for heating of vav 1";
      parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal2
        "rated heat flow rate for heating of vav 2";
      parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal3
        "rated heat flow rate for heating of vav 3";
      parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal4
        "rated heat flow rate for heating of vav 4";
      parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal5
        "rated heat flow rate for heating of vav 5";

      Subsystems.AirHanUnit.BaseClasses.DuaFanAirHanUnitDX
                                                         duaFanAirHanUnitDX(
                                                                          numTemp=5,
        redeclare package MediumAir = MediumAir,
        PreDroCoiAir=PreDroCoiAir,
        PreDroMixingBoxAir=PreDroMixingBoxAir,
        MixingBox_k=1,
        MixingBox_Ti=60,
        Fan_Ti=60,
        waitTime=900,
        Fan_SpeRat=0.9,
        HydEff=HydEff,
        MotEff=MotEff,
        VolFloCur=VolFloCur,
        SupPreCur=SupPreCur,
        RetPreCur=RetPreCur,
        mAirFloRat=mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5,
        TemEcoHig=TemEcoHig,
        TemEcoLow=TemEcoLow,
        MixingBoxDamMin=MixingBoxDamMin,
        mFreAirFloRat=(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)*0.3,
        Fan_k=0.01,
        minOffTim=minOffTim,
        minOnTim=minOnTim,
        dT=dT,
        datCoi=datCoi)
        annotation (Placement(transformation(extent={{-68,-12},{-40,14}})));
      Subsystems.HydDisturbution.FivZonVAVDX
                                           fivZonVAVDX(
                                                     redeclare package
          MediumAir =                                                              MediumAir,
        PreAirDroMai1=PreAirDroMai1,
        PreAirDroMai2=PreAirDroMai2,
        PreAirDroMai3=PreAirDroMai3,
        PreAirDroMai4=PreAirDroMai4,
        PreAirDroBra1=PreAirDroBra1,
        PreAirDroBra2=PreAirDroBra2,
        PreAirDroBra3=PreAirDroBra3,
        PreAirDroBra4=PreAirDroBra4,
        PreAirDroBra5=PreAirDroBra5,
        mAirFloRat1=mAirFloRat1,
        mAirFloRat2=mAirFloRat2,
        mAirFloRat3=mAirFloRat3,
        mAirFloRat4=mAirFloRat4,
        mAirFloRat5=mAirFloRat5,
        PreDroAir1=PreDroAir1,
        Q_flow_nominal1=Q_flow_nominal1,
        PreDroAir2=PreDroAir2,
        Q_flow_nominal2=Q_flow_nominal2,
        PreDroAir3=PreDroAir3,
        Q_flow_nominal3=Q_flow_nominal3,
        PreDroAir4=PreDroAir4,
        Q_flow_nominal4=Q_flow_nominal4,
        PreDroAir5=PreDroAir5,
        Q_flow_nominal5=Q_flow_nominal5)
        annotation (Placement(transformation(extent={{18,-48},{72,0}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_Exh_Air(redeclare package
          Medium =                                                                  MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,-50},{-90,-30}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_Fre_Air(redeclare package
          Medium =                                                                  MediumAir)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{-110,30},{-90,50}})));
      Modelica.Blocks.Routing.BooleanReplicator booleanReplicator(nout=5)
        annotation (Placement(transformation(extent={{-56,-96},{-42,-84}})));
      Modelica.Blocks.Interfaces.BooleanInput OnFan
        "Connector of Boolean input signal"
        annotation (Placement(transformation(extent={{-124,-72},{-100,-48}})));
      Modelica.Blocks.Interfaces.BooleanInput OnZon
        "Connector of Boolean input signal"
        annotation (Placement(transformation(extent={{-124,-112},{-100,-88}})));
      Modelica.Blocks.Interfaces.RealInput ZonCooTempSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-124,88},{-100,112}})));
      Modelica.Blocks.Interfaces.RealInput DisTemPSetPoi
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-124,48},{-100,72}})));
      Modelica.Blocks.Interfaces.RealInput PreSetPoi
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-122,10},{-100,32}})));
      Modelica.Blocks.Interfaces.RealInput AirFlowRatSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-122,-30},{-100,-8}})));
      Modelica.Blocks.Interfaces.RealInput yVal[5]
        "Actuator position (0: closed, 1: open)"
        annotation (Placement(transformation(extent={{-124,-92},{-100,-68}})));
      Modelica.Blocks.Interfaces.RealInput Q_flow[5]
        annotation (Placement(transformation(extent={{122,-92},{100,-70}})));
      Modelica.Blocks.Interfaces.RealOutput TZon[5]
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput ZonHeaTempSetPoi[5]
        "Connector of setpoint input signal"
        annotation (Placement(transformation(extent={{-124,68},{-100,92}})));
      parameter
        Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.SingleSpeed.Carrier_Comfort_50ES060
        datCoi(sta={
            Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.Stage(
            spe=1800,
            nomVal=
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.NominalValues(
              Q_flow_nominal=-17500.95,
              COP_nominal=3.9,
              SHR_nominal=0.78,
              m_flow_nominal=1.2*0.944),
            perCur=
              Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.Generic.BaseClasses.PerformanceCurve(
              capFunT={1.6380187,-0.0747347,0.0029747,0.0015201,-0.0000519,-0.0004509},
              capFunFF={0.8185792,0.2831771,-0.1017563},
              EIRFunT={-0.2209648,0.1033303,-0.0030061,-0.0070657,0.0006322,-0.0002496},
              EIRFunFF={1.0380778,-0.2013868,0.1633090},
              TConInMin=273.15 + 23.89,
              TConInMax=273.15 + 51.67,
              TEvaInMin=273.15 + 13.89,
              TEvaInMax=273.15 + 22.22,
              ffMin=0.875,
              ffMax=1.125))})
        annotation (Placement(transformation(extent={{40,80},{60,100}})));
      Modelica.Blocks.Interfaces.RealInput TOut
        annotation (Placement(transformation(extent={{122,68},{100,90}})));
    equation
      connect(fivZonVAVDX.port_a_Air, duaFanAirHanUnitDX.port_b_Air) annotation (
          Line(
          points={{18,-14.4},{-10,-14.4},{-10,-22},{-20,-22},{-20,1},{-40,1}},
          color={0,127,255},
          thickness=0.5));
      connect(fivZonVAVDX.port_b_Air, duaFanAirHanUnitDX.port_a_Air) annotation (
          Line(
          points={{18,-38.4},{-20,-38.4},{-20,-68},{-40,-68},{-40,-9.4}},
          color={0,127,255},
          thickness=0.5));
      connect(duaFanAirHanUnitDX.port_Exh_Air, port_Exh_Air) annotation (Line(
          points={{-68.28,1},{-76,1},{-76,0},{-80,0},{-80,-40},{-100,-40}},
          color={0,127,255},
          thickness=0.5));
      connect(duaFanAirHanUnitDX.port_Fre_Air, port_Fre_Air) annotation (Line(
          points={{-68,8.8},{-74,8.8},{-74,8},{-80,8},{-80,40},{-100,40}},
          color={0,127,255},
          thickness=0.5));
      connect(booleanReplicator.y, fivZonVAVDX.On) annotation (Line(
          points={{-41.3,-90},{-41.3,-92},{0,-92},{0,-24},{15.3,-24}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.pre, duaFanAirHanUnitDX.PreMea) annotation (Line(
          points={{74.7,-33.6},{92,-33.6},{92,8.8},{-38.6,8.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.TZon, duaFanAirHanUnitDX.ZonTemp) annotation (Line(
          points={{74.7,-14.4},{78,-14.4},{78,-16},{82,-16},{82,-62},{-30,-62},{-30,
              -6.8},{-38.6,-6.8}},
          color={0,0,127},
          pattern=LinePattern.Dash));

      connect(OnFan, duaFanAirHanUnitDX.On) annotation (Line(
          points={{-112,-60},{-74,-60},{-74,-12},{-69.4,-12}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(booleanReplicator.u, OnZon) annotation (Line(
          points={{-57.4,-90},{-72,-90},{-72,-100},{-112,-100}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnitDX.DisTemPSetPoi, DisTemPSetPoi) annotation (Line(
          points={{-69.4,-1.6},{-94,-1.6},{-94,60},{-112,60}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnitDX.PreSetPoi, PreSetPoi) annotation (Line(
          points={{-69.4,-6.8},{-98,-6.8},{-98,21},{-111,21}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.AirFlowRatSetPoi, AirFlowRatSetPoi) annotation (Line(
          points={{15.3,0},{-2,0},{-2,-19},{-111,-19}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.yVal, yVal) annotation (Line(
          points={{15.3,-9.6},{-6,-9.6},{-6,-80},{-112,-80}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.Q_flow, Q_flow) annotation (Line(
          points={{15.3,-43.2},{10,-43.2},{10,-81},{111,-81}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(fivZonVAVDX.TZon, TZon) annotation (Line(
          points={{74.7,-14.4},{96,-14.4},{96,0},{110,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnitDX.CooTempSetPoi, ZonCooTempSetPoi) annotation (Line(
          points={{-69.4,6.2},{-78,6.2},{-78,100},{-112,100}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(ZonHeaTempSetPoi, duaFanAirHanUnitDX.HeaTempSetPoi) annotation (Line(
          points={{-112,80},{-74,80},{-74,11.4},{-69.4,11.4}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(duaFanAirHanUnitDX.TOut, TOut) annotation (Line(
          points={{-38.6,-3.16},{-8,-3.16},{-8,60},{80,60},{80,79},{111,79}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      annotation (Icon(coordinateSystem(preserveAspectRatio=false), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(extent={{-80,60},{80,-80}}, lineColor={0,0,127}),
            Rectangle(extent={{-40,20},{40,-40}}, lineColor={0,0,127}),
            Line(points={{-80,60},{-40,20}}, color={0,0,127}),
            Line(points={{80,60},{40,20}}, color={0,0,127}),
            Line(points={{-80,-80},{-40,-40}}, color={0,0,127}),
            Line(points={{40,-40},{80,-80}}, color={0,0,127})}),     Diagram(
            coordinateSystem(preserveAspectRatio=false)));
    end FloorDX;

    model ChillerPlant "a typical chiller plant"

      replaceable package MediumCHW = Modelica.Media.Interfaces.PartialMedium
        "Medium model";
      replaceable package MediumCW = Modelica.Media.Interfaces.PartialMedium
        "Medium model";
      parameter Integer n=3
        "Number of chillers";
      parameter Integer m=2
        "Number of secondary pumps";
      parameter Real thrhol[:] = {0.95,0.95}
        "Threshold for chiller staging";
      parameter Real Cap[:] "Rated Plant Capacity";
      parameter Real tWai = 900 "Waiting time";
      parameter Modelica.Units.SI.TemperatureDifference dT=0.5
        "Temperature difference for stage control";
      parameter Modelica.Units.SI.Power PTow_nominal[:]={10E3 for i in linspace(
          1,
          n,
          n)} "Nominal cooling tower power (at y=1)";
      parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
        "Temperature difference at chilled water side";
      parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
        "Temperature difference at condenser water wide";
      parameter Modelica.Units.SI.Pressure dPCHW_nominal=210729
        "Pressure difference at the chilled water side";
      parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
        "Pressure difference at the condenser water wide";
      parameter Modelica.Units.SI.Pressure dPTow_nominal=191300
        "Pressure difference at the condenser water wide";
      parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
        "Temperature at chilled water side";
      parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 23.89
        "Temperature at condenser water wide";
      parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
        "Nominal approach temperature";
      parameter Modelica.Units.SI.TemperatureDifference dTApp=4.44
        "Approach temperature for controlling cooling towers";
      parameter Real COP_nominal = datChi[1].COP_nominal "Chiller COP";
      parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
          /4200/5.56 for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at chilled water side";
      parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
          mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
          for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at condenser water wide";
      parameter Real Motor_eta[:] = {0.87}
        "Motor efficiency";
      parameter Real Hydra_eta[:] = {1}
        "Hydraulic efficiency";
      parameter Modelica.Units.SI.Pressure dP_nominal=478250
        "Nominal pressure drop for the secondary chilled water pump ";
      parameter Real v_flow_rate[m,:] = {{0, 0.4*sum(mCHW_flow_nominal)/m/996,0.6*sum(
          mCHW_flow_nominal)/m/996,0.8*sum(mCHW_flow_nominal)/m/996,
          sum(mCHW_flow_nominal)/m/996,1.2*sum(mCHW_flow_nominal)/m/996} for i in
          linspace(
          1,
          m,
          m)};
      parameter Real pressure[m,:] = {{1.8*dP_nominal,1.6*dP_nominal,1.2*dP_nominal,1.1*dP_nominal,dP_nominal,0.75*dP_nominal} for i in linspace(1, m, m)};
      parameter Real Motor_eta_Sec[m,:] =  {{0.6,0.6,0.76,0.87,0.86,0.74} for i in linspace(1, m, m)}
        "Motor efficiency";
      parameter Real Hydra_eta_Sec[m,:] = {{1,1,1,1,1,1} for i in linspace(1, m, m)}
        "Hydraulic efficiency";
      parameter Modelica.Units.SI.Pressure dPByp_nominal=100
        "Pressure difference between the outlet and inlet of the modules ";
      parameter Real vTow_flow_rate[n,:]={{0.3,0.6,1} for i in linspace(1, n, n)}
        "Volume flow rate rate";
      parameter Real eta[n,:]={{0.3^3,0.6^3,1} for i in linspace(1, n, n)}
        "Fan efficiency";
      parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 19.45
        "Nominal wet bulb temperature";
      replaceable Subsystems.Chiller.MultiChillers mulChiSys(
        redeclare package MediumCHW = MediumCHW,
        redeclare package MediumCW = MediumCW,
        dPCHW_nominal=dPCHW_nominal,
        dPCW_nominal=dPCW_nominal,
        mCHW_flow_nominal=mCHW_flow_nominal,
        mCW_flow_nominal=mCW_flow_nominal,
        TCW_start=273.15 + 23.89,
        TCHW_start=273.15 + 5.56,
        per=datChi,
        n=n)
        annotation (Placement(transformation(extent={{-94,-28},{-56,10}})));
      Subsystems.Pump.PumpSystem pumSecCHW(
        redeclare package Medium = MediumCHW,
        n=m,
        VolFloCur=v_flow_rate,
        PreCur=pressure,
        HydEff=Hydra_eta_Sec,
        MotEff=Motor_eta_Sec,
        m_flow_nominal={sum(mCHW_flow_nominal)/m for i in linspace(
            1,
            m,
            m)},
        dpValve_nominal(displayUnit="Pa") = {dP_nominal*0.5 for i in linspace(
          1,
          m,
          m)})
        annotation (Placement(transformation(extent={{44,-108},{78,-72}})));
      Subsystems.Pump.SimPumpSystem      pumPriCHW(
        redeclare package Medium = MediumCHW,
        m_flow_nominal=mCHW_flow_nominal,
        n=n,
        Motor_eta={Motor_eta for i in linspace(
            1,
            n,
            n)},
        Hydra_eta={Hydra_eta for i in linspace(
            1,
            n,
            n)},
        dp_nominal(displayUnit="Pa") = dPCHW_nominal)
        annotation (Placement(transformation(extent={{-12,0},{-48,36}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWByp(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={0,-10})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCHW(
          redeclare package Medium = MediumCHW)
        annotation (Placement(transformation(extent={{-44,-78},{-36,-70}})));
      Buildings.Fluid.Sensors.MassFlowRate senMasFloByp(redeclare package Medium =
                           MediumCHW) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={0,-52})));
      Modelica.Blocks.Math.RealToBoolean realToBoolean
        annotation (Placement(transformation(extent={{-160,80},{-140,100}})));
      Modelica.Blocks.Sources.Constant On(k=1)
        annotation (Placement(transformation(extent={{-262,30},{-242,50}})));
      Subsystems.CoolingTower.CoolingTowersWithBypass
                                                cooTowWithByp(
        redeclare package MediumCW = MediumCW,
        P_nominal=PTow_nominal,
        dP_nominal=dP_nominal,
        mCW_flow_nominal=mCW_flow_nominal,
        eta=eta,
        dPByp_nominal=dPByp_nominal,
        byp(dPByp_nominal=dPByp_nominal),
        TCW_start=273.15 + 29.44,
        v_flow_rate=vTow_flow_rate,
        dTApp_nominal=dTApp_nominal,
        TWetBul_nominal=TWetBul_nominal,
        n=n,
        TCWLowSet=288.71,
        dTCW_nominal=dTCW_nominal)
        annotation (Placement(transformation(extent={{-190,-42},{-162,-14}})));
      Subsystems.Pump.SimPumpSystem      pumCW(
        redeclare package Medium = MediumCW,
        m_flow_nominal=mCW_flow_nominal,
        n=n,
        Motor_eta={Motor_eta for i in linspace(
            1,
            n,
            n)},
        Hydra_eta={Hydra_eta for i in linspace(
            1,
            n,
            n)},
        dp_nominal=dPCW_nominal*10)
                             annotation (Placement(transformation(extent={{-146,-110},
                {-112,-74}})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCW(
          redeclare package Medium = MediumCW)
        annotation (Placement(transformation(extent={{-184,-78},{-176,-70}})));
      replaceable Devices.WaterSide.Control.PlantStageN       chillerStage(
        tWai=tWai,
        n=n,
        thehol=thrhol,
        Cap=Cap) annotation (Placement(transformation(extent={{-82,58},{-62,78}})));
      Subsystems.Pump.Control.SecPumCon         secPumCon(          dPSetPoi=
            dP_nominal*0.5,
        tWai=1800,
        n=m)
        annotation (Placement(transformation(extent={{60,42},{80,62}})));
      replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWBuiEnt(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={98,-90})));
      parameter
         Buildings.Fluid.Chillers.Data.ElectricEIR.Generic
        datChi[integer(n)]
        annotation (Placement(transformation(extent={{80,88},{100,108}})));
      Modelica.Blocks.Sources.RealExpression PCh(y=sum(mulChiSys.P))
        annotation (Placement(transformation(extent={{140,90},{160,110}})));
      Modelica.Blocks.Continuous.Integrator ECh
        annotation (Placement(transformation(extent={{200,90},{220,110}})));
      Modelica.Blocks.Sources.RealExpression PConSpePum(y=sum(pumPriCHW.P) + sum(
            pumCW.P))
        annotation (Placement(transformation(extent={{140,48},{160,68}})));
      Modelica.Blocks.Continuous.Integrator EConSpePum
        annotation (Placement(transformation(extent={{200,48},{220,68}})));
      Modelica.Blocks.Sources.RealExpression PVarSpePum(y=sum(pumSecCHW.P))
        annotation (Placement(transformation(extent={{140,10},{160,30}})));
      Modelica.Blocks.Continuous.Integrator EVarSpePum
        annotation (Placement(transformation(extent={{200,10},{220,30}})));
      Modelica.Blocks.Sources.RealExpression PCooTow(y=sum(cooTowWithByp.mulCooTowSys.P))
        annotation (Placement(transformation(extent={{158,-32},{178,-12}})));
      Modelica.Blocks.Continuous.Integrator ECooTow
        annotation (Placement(transformation(extent={{200,-34},{220,-14}})));
      Modelica.Blocks.Sources.RealExpression PTot(y=PCh.y + PConSpePum.y +
            PVarSpePum.y + PCooTow.y)
        annotation (Placement(transformation(extent={{160,-90},{180,-70}})));
      Modelica.Blocks.Continuous.Integrator ETot
        annotation (Placement(transformation(extent={{200,-90},{220,-70}})));
      Modelica.Blocks.Sources.RealExpression runCh
        annotation (Placement(transformation(extent={{160,-130},{180,-110}})));

      Modelica.Blocks.Continuous.Integrator mainCos
        annotation (Placement(transformation(extent={{216,-130},{236,-110}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
            MediumCHW)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{230,-50},{250,-30}}),
            iconTransformation(extent={{90,-50},{110,-30}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
            MediumCHW)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{230,50},{250,70}}),
            iconTransformation(extent={{90,50},{110,70}})));

      Modelica.Blocks.Interfaces.RealInput TCWSet
        "Temperature set point of the condenser water"
        annotation (Placement(transformation(extent={{-312,-44},{-280,-12}}),
            iconTransformation(extent={{-132,-44},{-100,-12}})));
      Modelica.Blocks.Interfaces.RealInput TWetBul
        "Entering air wet bulb temperature"
        annotation (Placement(transformation(extent={{-312,-96},{-280,-64}}),
            iconTransformation(extent={{-132,-96},{-100,-64}})));
      Modelica.Blocks.Interfaces.RealInput dP "Measured pressure drop"
        annotation (Placement(transformation(extent={{-312,64},{-280,96}}),
            iconTransformation(extent={{-132,64},{-100,96}})));
      Modelica.Blocks.Interfaces.RealInput TCHWSet
        "Temperature setpoint of the chilled water"
        annotation (Placement(transformation(extent={{-312,4},{-280,36}}),
            iconTransformation(extent={{-132,4},{-100,36}})));

      Modelica.Blocks.Interfaces.RealOutput T "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{240,-10},{260,10}}),
            iconTransformation(extent={{100,-10},{120,10}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWBuiLea(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal)) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={70,18})));
      replaceable Buildings.Fluid.Sensors.MassFlowRate senMasFloSecCHW(redeclare
          package Medium =
            MediumCHW) annotation (Placement(transformation(
            extent={{10,12},{-10,-12}},
            rotation=180,
            origin={126,-90})));
      Modelica.Blocks.Sources.RealExpression Loa(y=senMasFloSecCHW.m_flow*4200*(
            senTCHWBuiLea.T - senTCHWBuiEnt.T))
        annotation (Placement(transformation(extent={{-174,16},{-154,36}})));
    equation
      connect(senTCHWByp.port_a, senMasFloByp.port_b) annotation (Line(
          points={{-4.44089e-016,-20},{-4.44089e-016,-32},{0,-32},{0,-42}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(senTCHWByp.port_b, pumPriCHW.port_a) annotation (Line(
          points={{6.66134e-016,0},{6.66134e-016,18},{-12,18}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(mulChiSys.port_a_CHW, pumPriCHW.port_b) annotation (Line(
          points={{-56,6.2},{-54,6.2},{-54,18},{-48,18}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(mulChiSys.port_b_CHW, senMasFloByp.port_a) annotation (Line(
          points={{-56,-24.2},{-56,-90},{0,-90},{0,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(expVesCHW.port_a, senMasFloByp.port_a) annotation (Line(
          points={{-40,-78},{-40,-90},{-1.77636e-015,-90},{-1.77636e-015,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(On.y, realToBoolean.u) annotation (Line(
          points={{-241,40},{-200,40},{-200,90},{-162,90}},
          color={0,0,127},
          smooth=Smooth.None,
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.port_a, mulChiSys.port_b_CW) annotation (Line(
          points={{-162,-19.6},{-162,18},{-100,18},{-100,4},{-98,4},{-98,6.2},{-94,6.2}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(cooTowWithByp.port_b, pumCW.port_a) annotation (Line(
          points={{-162,-39.2},{-162,-92},{-146,-92}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(pumCW.port_b, mulChiSys.port_a_CW) annotation (Line(
          points={{-112,-92},{-100,-92},{-100,-24.2},{-94,-24.2}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(expVesCW.port_a, pumCW.port_a) annotation (Line(
          points={{-180,-78},{-180,-92},{-146,-92}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));

      connect(pumSecCHW.port_a, senMasFloByp.port_a) annotation (Line(
          points={{44,-90},{0,-90},{0,-62},{-1.83187e-015,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(chillerStage.y, mulChiSys.On) annotation (Line(
          points={{-61,68},{-40,68},{-40,40},{-120,40},{-120,-16.6},{-95.71,
              -16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));

      connect(pumCW.On, mulChiSys.On) annotation (Line(
          points={{-147.53,-81.2},{-152,-81.2},{-152,-40},{-112,-40},{-112,-16.6},{-95.71,
              -16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.On, mulChiSys.On) annotation (Line(
          points={{-191.26,-19.6},{-200,-19.6},{-200,-8},{-120,-8},{-120,-16.6},{-95.71,
              -16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(chillerStage.On, realToBoolean.y) annotation (Line(
          points={{-84,76},{-120,76},{-120,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(chillerStage.Status, mulChiSys.Rat) annotation (Line(
          points={{-84,60},{-90,60},{-90,36},{-44,36},{-44,-16.6},{-54.1,-16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumPriCHW.On, mulChiSys.On) annotation (Line(
          points={{-10.38,28.8},{10,28.8},{10,52},{-120,52},{-120,-16.6},{-95.71,-16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(secPumCon.On, realToBoolean.y) annotation (Line(
          points={{58,60},{50,60},{40,60},{40,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(pumSecCHW.SpeRat, secPumCon.Status) annotation (Line(
          points={{79.7,-78.84},{88,-78.84},{88,-14},{30,-14},{30,44},{58,44}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumSecCHW.port_b, senTCHWBuiEnt.port_a) annotation (Line(
          points={{78,-90},{88,-90}},
          color={0,127,255},
          thickness=1));

      connect(PCh.y, ECh.u) annotation (Line(
          points={{161,100},{198,100}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PConSpePum.y, EConSpePum.u) annotation (Line(
          points={{161,58},{198,58}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PVarSpePum.y, EVarSpePum.u) annotation (Line(
          points={{161,20},{198,20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PCooTow.y, ECooTow.u) annotation (Line(
          points={{179,-22},{179,-22},{192,-22},{192,-24},{198,-24}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PTot.y, ETot.u) annotation (Line(
          points={{181,-80},{189.5,-80},{198,-80}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(runCh.y, mainCos.u) annotation (Line(
          points={{181,-120},{200,-120},{214,-120}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.TCWSet, TCWSet) annotation (Line(
          points={{-191.26,-28},{-296,-28}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.TWetBul, TWetBul) annotation (Line(
          points={{-191.26,-36.4},{-210,-36.4},{-210,-36},{-220,-36},{-220,-78},{-296,
              -78},{-296,-80}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(secPumCon.dP, dP) annotation (Line(
          points={{58,52},{20,52},{20,80},{-132,80},{-132,116},{-220,116},{-220,80},
              {-296,80}},
          color={0,0,127},
          pattern=LinePattern.Dash));

      connect(mulChiSys.TCHWSet, TCHWSet) annotation (Line(
          points={{-95.71,-1.4},{-260,-1.4},{-260,20},{-296,20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumSecCHW.SpeSig, secPumCon.y) annotation (Line(
          points={{42.47,-75.6},{30,-75.6},{30,-76},{18,-76},{18,0},{88,0},{88,52},
              {81,52}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTCHWBuiEnt.T, T) annotation (Line(
          points={{98,-79},{98,0},{250,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumPriCHW.port_a, senTCHWBuiLea.port_b) annotation (Line(
          points={{-12,18},{60,18}},
          color={0,127,255},
          thickness=1));
      connect(senTCHWBuiLea.port_a, port_a) annotation (Line(
          points={{80,18},{100,18},{100,60},{240,60}},
          color={0,127,255},
          thickness=1));
      connect(senTCHWBuiEnt.port_b, senMasFloSecCHW.port_a) annotation (Line(points={{108,-90},
              {108,-90},{116,-90}},           color={0,127,255}));
      connect(senMasFloSecCHW.port_b, port_b) annotation (Line(
          points={{136,-90},{148,-90},{148,-42},{240,-42},{240,-40}},
          color={0,127,255},
          thickness=1));
      connect(Loa.y, chillerStage.Loa) annotation (Line(
          points={{-153,26},{-124,26},{-124,68},{-84,68}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      annotation (__Dymola_Commands(file=
              "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/ChillerPlantSystem.mos"
            "Simulate and plot"),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-280,-140},{240,
                120}})),
        experiment(
          StartTime=1.728e+007,
          StopTime=1.73664e+007,
          __Dymola_NumberOfIntervals=1440,
          __Dymola_Algorithm="Dassl"),
        __Dymola_experimentSetupOutput,
        Documentation(info="<html>
<p>The schematic drawing of the Lejeune plant is shown as folowing.</p>
<p><img src=\"Resources/Images/lejeunePlant/lejeune_schematic_drawing.jpg\" alt=\"image\"/> </p>
<p>In addition, the parameters are listed as below.</p>
<p>The parameters for the chiller plant.</p>
<p><img src=\"Resources/Images/lejeunePlant/Chiller.png\" alt=\"image\"/> </p>
<p>The parameters for the primary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/PriCHWPum.png\" alt=\"image\"/> </p>
<p>The parameters for the secondary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum1.png\" alt=\"image\"/> </p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum2.png\" alt=\"image\"/> </p>
<p>The parameters for the condenser water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/CWPum.png\" alt=\"image\"/> </p>
</html>"),
        Icon(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,58},{28,38}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,-26},{28,-46}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-76,24},{-86,-2},{-66,-2},{-76,24}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{50,20},{74,-4}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-76,24},{-76,46},{-36,46}}, color={0,0,127}),
            Line(points={{-76,-2},{-76,-36},{-36,-36}}, color={0,0,127}),
            Line(points={{62,20},{62,46},{28,46}}, color={0,0,127}),
            Line(points={{62,-4},{62,-36},{28,-36}}, color={0,0,127}),
            Text(
              extent={{-158,118},{142,158}},
              textString="%name",
              textColor={0,0,255})}));
    end ChillerPlant;

    model BoilerPlant
      replaceable package MediumHW =
         Modelica.Media.Interfaces.PartialMedium
        "Medium in the hot water side";
      parameter Integer n=2
        "Number of boilers";
      parameter Integer m=2
        "Number of pumps";
      parameter Real thrhol[:]= {0.95}
        "Threshold for chiller staging";
      parameter Real Cap[:] = {2762738.20/n for i in linspace(1, n, n)} "Rated Plant Capacity";
      parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]={2762738.20/n/20
          /4200 for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at the chilled water side";
      parameter Modelica.Units.SI.Temperature THW_start=273.15 + 80
        "The start temperature of chilled water side";
      parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
        "Temperature difference between the outlet and inlet of the module";
      parameter Real eta[n,:]={{0.8} for i in linspace(1,n,n)} "Fan efficiency";
      parameter Modelica.Units.SI.Pressure dP_nominal=478250
        "Nominal pressure drop for the secondary chilled water pump ";
      parameter Real v_flow_rate[m,:] = {{0.1*sum(mHW_flow_nominal)/m/996,0.6*sum(mHW_flow_nominal)/m/996,0.8*sum(mHW_flow_nominal)/m/996,sum(mHW_flow_nominal)/m/996,1.2*sum(mHW_flow_nominal)/m/996} for i in linspace(1,m,m)};
      parameter Real pressure[m,:] = {{2*dP_nominal,1.5*dP_nominal,1.1*dP_nominal,dP_nominal,0.75*dP_nominal} for i in linspace(1,m,m)};

      parameter Real Motor_eta_Sec[m,:] = {{0.6,0.76,0.87,0.86,0.74} for i in linspace(1,m,m)}
        "Motor efficiency";
      parameter Real Hydra_eta_Sec[m,:] = {{1,1,1,1,1} for i in linspace(1,m,m)} "Hydraulic efficiency";

      Subsystems.Pump.PumpSystem pumSecHW(
        redeclare package Medium = MediumHW,
        n=m,
        m_flow_nominal={sum(mHW_flow_nominal)/m for i in linspace(
            1,
            m,
            m)},
        HydEff=Hydra_eta_Sec,
        MotEff=Motor_eta_Sec,
        VolFloCur=v_flow_rate,
        PreCur=pressure,
        dpValve_nominal={dP_nominal*0.25 for i in linspace(
            1,
            m,
            m)}) annotation (Placement(transformation(extent={{22,6},{-12,42}})));
      Modelica.Blocks.Math.RealToBoolean realToBoolean
        annotation (Placement(transformation(extent={{-160,80},{-140,100}})));
      Modelica.Blocks.Sources.Constant On(k=1)
        annotation (Placement(transformation(extent={{-260,80},{-240,100}})));
      Subsystems.Pump.Control.SecPumCon secPumCon(
        tWai=1800,
        n=m,
        dPSetPoi=dP_nominal*0.25)
        annotation (Placement(transformation(extent={{60,40},{80,60}})));
      replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTHWBuiEnt(
        allowFlowReversal=true,
        redeclare package Medium = MediumHW,
        m_flow_nominal=sum(mHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={64,-96})));
      replaceable Subsystems.Boiler.MultiBoilers multiBoiler(
        redeclare package MediumHW = MediumHW,
        dPHW_nominal=dP_nominal*0.5,
        mHW_flow_nominal=mHW_flow_nominal,
        dTHW_nominal=dTHW_nominal,
        eta=eta,
        n=n,
        THW_start=THW_start)
        annotation (Placement(transformation(extent={{-96,-44},{-62,-16}})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCHW(redeclare package
          Medium =
            MediumHW, V_start=10)
        annotation (Placement(transformation(extent={{30,8},{38,16}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = MediumHW)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{230,30},{250,50}}),
            iconTransformation(extent={{90,30},{110,50}})));

      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = MediumHW)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{230,-70},{250,-50}}),
            iconTransformation(extent={{90,-70},{110,-50}})));
      Devices.WaterSide.Control.PlantStageN BoilerStage(
        tWai=1800,
        n=n,
        thehol=thrhol,
        Cap=Cap) annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
      Modelica.Blocks.Interfaces.RealInput dP "Measured pressure drop"
        annotation (Placement(transformation(extent={{-320,-20},{-280,20}}),
            iconTransformation(extent={{-140,-20},{-100,20}})));

      Modelica.Blocks.Interfaces.RealOutput THWLea
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{240,-10},{260,10}}),
            iconTransformation(extent={{100,-10},{120,10}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTHWBuiLea(
        allowFlowReversal=true,
        redeclare package Medium = MediumHW,
        m_flow_nominal=sum(mHW_flow_nominal)) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={120,22})));
      replaceable Buildings.Fluid.Sensors.MassFlowRate senMasFlo(redeclare
          package Medium =
            MediumHW) annotation (Placement(transformation(
            extent={{-10,12},{10,-12}},
            rotation=180,
            origin={82,22})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=senMasFlo.m_flow*4200
            *(senTHWBuiEnt.T - senTHWBuiLea.T))
        annotation (Placement(transformation(extent={{62,-50},{42,-30}})));
      Modelica.Blocks.Interfaces.RealInput THWSet
        "Temperature setpoint of the hot water"
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
    equation
      connect(On.y, realToBoolean.u) annotation (Line(
          points={{-239,90},{-162,90}},
          color={0,0,127},
          smooth=Smooth.None,
          pattern=LinePattern.Dash));

      connect(secPumCon.On, realToBoolean.y) annotation (Line(
          points={{58,58},{50,58},{40,58},{40,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(multiBoiler.port_a_HW, pumSecHW.port_b)
        annotation (Line(
          points={{-62,-18.8},{-62,24},{-12,24}},
          color={255,0,0},
          thickness=1));
      connect(multiBoiler.port_b_HW, senTHWBuiEnt.port_a) annotation (Line(
          points={{-62,-41.2},{-58,-41.2},{-58,-96},{54,-96}},
          color={255,0,0},
          thickness=1));

      connect(pumSecHW.SpeRat, secPumCon.Status) annotation (Line(
          points={{-13.7,35.16},{-20,35.16},{-20,42},{58,42}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTHWBuiEnt.port_b, port_b) annotation (Line(
          points={{74,-96},{106,-96},{106,-60},{240,-60}},
          color={255,0,0},
          thickness=1));
      connect(BoilerStage.On, realToBoolean.y) annotation (Line(
          points={{-82,78},{-120,78},{-120,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(secPumCon.dP, dP) annotation (Line(
          points={{58,50},{-62,50},{-62,54},{-180,54},{-180,0},{-300,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTHWBuiEnt.T, THWLea) annotation (Line(
          points={{64,-85},{64,0},{250,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(multiBoiler.Rat, BoilerStage.Status) annotation (Line(
          points={{-60.3,-35.6},{-32,-35.6},{-32,34},{-92,34},{-92,62},{-82,62}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(BoilerStage.y, multiBoiler.On) annotation (Line(
          points={{-59,70},{-42,70},{-42,28},{-142,28},{-142,-35.6},{-97.53,-35.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTHWBuiLea.port_a, port_a) annotation (Line(
          points={{130,22},{134,22},{134,40},{240,40}},
          color={255,0,0},
          thickness=1));
      connect(expVesCHW.port_a, pumSecHW.port_a) annotation (Line(
          points={{34,8},{34,2},{54,2},{54,24},{22,24}},
          color={255,0,0},
          thickness=1));
      connect(senMasFlo.port_b, pumSecHW.port_a) annotation (Line(
          points={{72,22},{48,22},{48,24},{22,24}},
          color={255,0,0},
          thickness=1));
      connect(senMasFlo.port_a, senTHWBuiLea.port_b) annotation (Line(
          points={{92,22},{110,22}},
          color={255,0,0},
          thickness=1));
      connect(realExpression.y, BoilerStage.Loa) annotation (Line(
          points={{41,-40},{-20,-40},{-20,2},{-110,2},{-110,70},{-82,70}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(secPumCon.y, pumSecHW.SpeSig) annotation (Line(
          points={{81,50},{86,50},{86,38},{54,38},{54,38.4},{23.53,38.4}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(multiBoiler.THWSet, THWSet) annotation (Line(
          points={{-97.53,-24.4},{-220,-24.4},{-220,60},{-120,60}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      annotation (__Dymola_Commands(file=
              "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/ChillerPlantSystem.mos"
            "Simulate and plot"),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-280,-140},{240,
                120}})),
        experiment(
          StartTime=2.9376e+006,
          StopTime=3.6288e+006,
          __Dymola_NumberOfIntervals=1440,
          __Dymola_Algorithm="Dassl"),
        __Dymola_experimentSetupOutput,
        Documentation(info="<html>
<p>The schematic drawing of the Lejeune plant is shown as folowing.</p>
<p><img src=\"Resources/Images/lejeunePlant/lejeune_schematic_drawing.jpg\" alt=\"image\"/> </p>
<p>In addition, the parameters are listed as below.</p>
<p>The parameters for the chiller plant.</p>
<p><img src=\"Resources/Images/lejeunePlant/Chiller.png\" alt=\"image\"/> </p>
<p>The parameters for the primary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/PriCHWPum.png\" alt=\"image\"/> </p>
<p>The parameters for the secondary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum1.png\" alt=\"image\"/> </p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum2.png\" alt=\"image\"/> </p>
<p>The parameters for the condenser water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/CWPum.png\" alt=\"image\"/> </p>
</html>"),
        Icon(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,-26},{28,-46}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-76,24},{-86,-2},{-66,-2},{-76,24}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{50,20},{74,-4}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-76,24},{-76,46},{28,46}},  color={0,0,127}),
            Line(points={{-76,-2},{-76,-36},{-36,-36}}, color={0,0,127}),
            Line(points={{62,20},{62,46},{28,46}}, color={0,0,127}),
            Line(points={{62,-4},{62,-36},{28,-36}}, color={0,0,127}),
            Text(
              extent={{-150,104},{150,144}},
              textString="%name",
              textColor={0,0,255})}));
    end BoilerPlant;

    model BoilerPlant_simple
      replaceable package MediumHW =
         Modelica.Media.Interfaces.PartialMedium
        "Medium in the hot water side";
      parameter Integer n=2
        "Number of boilers";
      parameter Integer m=1
        "Number of pumps";
      parameter Real thrhol[:]= {0.95}
        "Threshold for chiller staging";
      parameter Real Cap[:] = {2762738.20/2 for i in linspace(1, n, n)} "Rated Plant Capacity";
      parameter Modelica.Units.SI.MassFlowRate mHW_flow_nominal[:]={2762738.20/n/20
          /4200 for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at the chilled water side";
      parameter Modelica.Units.SI.Temperature THW_start=273.15 + 80
        "The start temperature of chilled water side";
      parameter Modelica.Units.SI.TemperatureDifference dTHW_nominal=20
        "Temperature difference between the outlet and inlet of the module";
      parameter Real eta[n,:]={{0.8} for i in linspace(1,n,n)} "Fan efficiency";
      parameter Modelica.Units.SI.Pressure dP_nominal=478250
        "Nominal pressure drop for the secondary chilled water pump ";
      parameter Real v_flow_rate[m,:] = {{0.1*sum(mHW_flow_nominal)/m/996,0.6*sum(mHW_flow_nominal)/m/996,0.8*sum(mHW_flow_nominal)/m/996,sum(mHW_flow_nominal)/m/996,1.2*sum(mHW_flow_nominal)/m/996}};
      parameter Real pressure[m,:] = {{2*dP_nominal,1.5*dP_nominal,1.1*dP_nominal,dP_nominal,0.75*dP_nominal}};

      parameter Real Motor_eta_Sec[m,:] = {{0.6,0.76,0.87,0.86,0.74}}
        "Motor efficiency";
      parameter Real Hydra_eta_Sec[m,:] = {{1,1,1,1,1}} "Hydraulic efficiency";

      Subsystems.Pump.PumpSystem pumSecHW(
        redeclare package Medium = MediumHW,
        n=1,
        m_flow_nominal={sum(mHW_flow_nominal)},
        HydEff=Hydra_eta_Sec,
        MotEff=Motor_eta_Sec,
        VolFloCur=v_flow_rate,
        PreCur=pressure,
        dp={dP_nominal*0.25})
                 annotation (Placement(transformation(extent={{22,0},{-12,36}})));
      Modelica.Blocks.Sources.Constant THWSet(k=273.15 + 80)
        annotation (Placement(transformation(extent={{-260,38},{-240,58}})));
      Modelica.Blocks.Math.RealToBoolean realToBoolean
        annotation (Placement(transformation(extent={{-160,80},{-140,100}})));
      Modelica.Blocks.Sources.Constant On(k=1)
        annotation (Placement(transformation(extent={{-260,80},{-240,100}})));
      replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTHWBuiEnt(
        allowFlowReversal=true,
        redeclare package Medium = MediumHW,
        m_flow_nominal=sum(mHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={110,-90})));
      replaceable Subsystems.Boiler.MultiBoilers        multiBoiler(
        redeclare package MediumHW = MediumHW,
        dPHW_nominal=dP_nominal*0.5,
        mHW_flow_nominal=mHW_flow_nominal,
        dTHW_nominal=dTHW_nominal,
        eta=eta,
        n=n,
        THW_start=THW_start)
        annotation (Placement(transformation(extent={{-96,-44},{-62,-16}})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCHW(redeclare package
          Medium =
            MediumHW, V_start=10)
        annotation (Placement(transformation(extent={{30,4},{38,12}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium = MediumHW)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{132,110},{152,130}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium = MediumHW)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{130,-150},{150,-130}})));
      Devices.WaterSide.Control.PlantStageN BoilerStage(
        tWai=1800,
        n=n,
        thehol=thrhol,
        Cap=Cap) annotation (Placement(transformation(extent={{-80,58},{-60,78}})));
      Modelica.Blocks.Interfaces.RealInput dP "Measured pressure drop"
        annotation (Placement(transformation(extent={{-320,-20},{-280,20}})));
      Modelica.Blocks.Interfaces.RealOutput THWLea
        "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{240,-8},{260,12}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTHWBuiLea(
        allowFlowReversal=true,
        redeclare package Medium = MediumHW,
        m_flow_nominal=sum(mHW_flow_nominal)) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={120,18})));
      replaceable Buildings.Fluid.Sensors.MassFlowRate senMasFlo(redeclare
          package Medium =
            MediumHW) annotation (Placement(transformation(
            extent={{-10,12},{10,-12}},
            rotation=180,
            origin={82,18})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=senMasFlo.m_flow*4200
            *(senTHWBuiEnt.T - senTHWBuiLea.T))
        annotation (Placement(transformation(extent={{62,-50},{42,-30}})));
      Devices.Control.conPI conPI(k=0.001, Ti=60)
        annotation (Placement(transformation(extent={{66,74},{86,94}})));
      Modelica.Blocks.Sources.RealExpression SetPoi(y=dP_nominal*0.25)
        annotation (Placement(transformation(extent={{0,60},{20,80}})));
    equation
      connect(On.y, realToBoolean.u) annotation (Line(
          points={{-239,90},{-162,90}},
          color={0,0,127},
          smooth=Smooth.None,
          pattern=LinePattern.Dash));

      connect(multiBoiler.port_a_HW, pumSecHW.port_b)
        annotation (Line(
          points={{-62,-18.8},{-62,18},{-12,18}},
          color={255,0,0},
          thickness=1));
      connect(multiBoiler.port_b_HW, senTHWBuiEnt.port_a) annotation (Line(
          points={{-62,-41.2},{-58,-41.2},{-58,-90},{100,-90}},
          color={255,0,0},
          thickness=1));

      connect(multiBoiler.THWSet, THWSet.y) annotation (Line(
          points={{-97.53,-24.4},{-200,-24.4},{-200,48},{-239,48}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTHWBuiEnt.port_b, port_b) annotation (Line(
          points={{120,-90},{132,-90},{140,-90},{140,-140}},
          color={255,0,0},
          thickness=1));
      connect(BoilerStage.On, realToBoolean.y) annotation (Line(
          points={{-82,76},{-120,76},{-120,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(senTHWBuiEnt.T, THWLea) annotation (Line(
          points={{110,-79},{110,-79},{110,0},{110,2},{250,2}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(multiBoiler.Rat, BoilerStage.Status) annotation (Line(
          points={{-60.3,-35.6},{-32,-35.6},{-32,34},{-92,34},{-92,60},{-82,60}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(BoilerStage.y, multiBoiler.On) annotation (Line(
          points={{-59,68},{-42,68},{-42,28},{-142,28},{-142,-35.6},{-97.53,-35.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTHWBuiLea.port_a, port_a) annotation (Line(
          points={{130,18},{142,18},{142,120}},
          color={255,0,0},
          thickness=1));
      connect(expVesCHW.port_a, pumSecHW.port_a) annotation (Line(
          points={{34,4},{34,-2},{54,-2},{54,18},{22,18}},
          color={255,0,0},
          thickness=1));
      connect(senMasFlo.port_b, pumSecHW.port_a) annotation (Line(
          points={{72,18},{48,18},{22,18}},
          color={255,0,0},
          thickness=1));
      connect(senMasFlo.port_a, senTHWBuiLea.port_b) annotation (Line(
          points={{92,18},{110,18}},
          color={255,0,0},
          thickness=1));
      connect(realExpression.y, BoilerStage.Loa) annotation (Line(
          points={{41,-40},{-20,-40},{-20,2},{-110,2},{-110,68},{-82,68}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(conPI.On, realToBoolean.y)
        annotation (Line(points={{64,90},{-139,90}}, color={255,0,255}));
      connect(SetPoi.y, conPI.SetPoi) annotation (Line(points={{21,70},{44,70},{44,84},
              {64,84}}, color={0,0,127}));
      connect(dP, conPI.Mea) annotation (Line(points={{-300,0},{-128,0},{-128,48},{52,
              48},{52,78},{64,78}}, color={0,0,127}));
      connect(conPI.y, pumSecHW.SpeSig[1]) annotation (Line(points={{87,84},{108,84},
              {108,44},{52,44},{52,32.4},{23.53,32.4}}, color={0,0,127}));
      annotation (__Dymola_Commands(file=
              "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/ChillerPlantSystem.mos"
            "Simulate and plot"),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-280,-140},{240,
                120}})),
        experiment(
          StartTime=2.9376e+006,
          StopTime=3.6288e+006,
          __Dymola_NumberOfIntervals=1440,
          __Dymola_Algorithm="Dassl"),
        __Dymola_experimentSetupOutput,
        Documentation(info="<html>
<p>The schematic drawing of the Lejeune plant is shown as folowing.</p>
<p><img src=\"Resources/Images/lejeunePlant/lejeune_schematic_drawing.jpg\" alt=\"image\"/> </p>
<p>In addition, the parameters are listed as below.</p>
<p>The parameters for the chiller plant.</p>
<p><img src=\"Resources/Images/lejeunePlant/Chiller.png\" alt=\"image\"/> </p>
<p>The parameters for the primary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/PriCHWPum.png\" alt=\"image\"/> </p>
<p>The parameters for the secondary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum1.png\" alt=\"image\"/> </p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum2.png\" alt=\"image\"/> </p>
<p>The parameters for the condenser water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/CWPum.png\" alt=\"image\"/> </p>
</html>"),
        Icon(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,-26},{28,-46}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-76,24},{-86,-2},{-66,-2},{-76,24}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{50,20},{74,-4}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-76,24},{-76,46},{28,46}},  color={0,0,127}),
            Line(points={{-76,-2},{-76,-36},{-36,-36}}, color={0,0,127}),
            Line(points={{62,20},{62,46},{28,46}}, color={0,0,127}),
            Line(points={{62,-4},{62,-36},{28,-36}}, color={0,0,127})}));
    end BoilerPlant_simple;

    model ChillerPlant_simple "a typical chiller plant"

      replaceable package MediumCHW = Modelica.Media.Interfaces.PartialMedium
        "Medium model";
      replaceable package MediumCW = Modelica.Media.Interfaces.PartialMedium
        "Medium model";
      parameter Integer n=3
        "Number of chillers";
      parameter Integer m=1
        "Number of secondary pumps";
      parameter Real thrhol[:] = {0.95,0.95}
        "Threshold for chiller staging";
      parameter Real Cap[:] "Rated Plant Capacity";
      parameter Real tWai = 900 "Waiting time";
      parameter Modelica.Units.SI.TemperatureDifference dT=0.5
        "Temperature difference for stage control";
      parameter Modelica.Units.SI.Power PTow_nominal[:]={10E3 for i in linspace(
          1,
          n,
          n)} "Nominal cooling tower power (at y=1)";
      parameter Modelica.Units.SI.TemperatureDifference dTCHW_nominal=5.56
        "Temperature difference at chilled water side";
      parameter Modelica.Units.SI.TemperatureDifference dTCW_nominal=5.18
        "Temperature difference at condenser water wide";
      parameter Modelica.Units.SI.Pressure dPCHW_nominal=210729
        "Pressure difference at the chilled water side";
      parameter Modelica.Units.SI.Pressure dPCW_nominal=92661
        "Pressure difference at the condenser water wide";
      parameter Modelica.Units.SI.Pressure dPTow_nominal=191300
        "Pressure difference at the condenser water wide";
      parameter Modelica.Units.SI.Temperature TCHW_nominal=273.15 + 5.56
        "Temperature at chilled water side";
      parameter Modelica.Units.SI.Temperature TCW_nominal=273.15 + 23.89
        "Temperature at condenser water wide";
      parameter Modelica.Units.SI.TemperatureDifference dTApp_nominal=4.44
        "Nominal approach temperature";
      parameter Modelica.Units.SI.TemperatureDifference dTApp=4.44
        "Approach temperature for controlling cooling towers";
      parameter Real COP_nominal = datChi[1].COP_nominal "Chiller COP";
      parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
          /4200/5.56 for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at chilled water side";
      parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
          mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
          for i in linspace(
          1,
          n,
          n)} "Nominal mass flow rate at condenser water wide";
      parameter Real Motor_eta[:] = {0.87}
        "Motor efficiency";
      parameter Real Hydra_eta[:] = {1}
        "Hydraulic efficiency";
      parameter Modelica.Units.SI.Pressure dP_nominal=478250
        "Nominal pressure drop for the secondary chilled water pump ";
      parameter Real v_flow_rate[m,:] = {{0.4*sum(mCHW_flow_nominal)/m/996,0.6*sum(
          mCHW_flow_nominal)/m/996,0.8*sum(mCHW_flow_nominal)/m/996,
          sum(mCHW_flow_nominal)/m/996,1.2*sum(mCHW_flow_nominal)/m/996}};
      parameter Real pressure[m,:] = {{2.2*dP_nominal,1.2*dP_nominal,1.1*dP_nominal,dP_nominal,0.75*dP_nominal}};
      parameter Real Motor_eta_Sec[m,:] =  {{0.6,0.76,0.87,0.86,0.74}}
        "Motor efficiency";
      parameter Real Hydra_eta_Sec[m,:] = {{1,1,1,1,1}}
        "Hydraulic efficiency";
      parameter Modelica.Units.SI.Pressure dPByp_nominal=100
        "Pressure difference between the outlet and inlet of the modules ";
      parameter Real vTow_flow_rate[n,:]={{0.3,0.6,1} for i in linspace(1, n, n)}
        "Volume flow rate rate";
      parameter Real eta[n,:]={{0.3^3,0.6^3,1} for i in linspace(1, n, n)}
        "Fan efficiency";
      parameter Modelica.Units.SI.Temperature TWetBul_nominal=273.15 + 19.45
        "Nominal wet bulb temperature";
      replaceable Subsystems.Chiller.MultiChillers
                                 mulChiSys(
        redeclare package MediumCHW = MediumCHW,
        redeclare package MediumCW = MediumCW,
        dPCHW_nominal=dPCHW_nominal,
        dPCW_nominal=dPCW_nominal,
        mCHW_flow_nominal=mCHW_flow_nominal,
        mCW_flow_nominal=mCW_flow_nominal,
        TCW_start=273.15 + 23.89,
        TCHW_start=273.15 + 5.56,
        per=datChi,
        n=n)
        annotation (Placement(transformation(extent={{-94,-28},{-56,10}})));
      Subsystems.Pump.PumpSystem            pumSecCHW(
        redeclare package Medium = MediumCHW,
        n=m,
        VolFloCur=v_flow_rate,
        PreCur=pressure,
        HydEff=Hydra_eta_Sec,
        MotEff=Motor_eta_Sec,
        m_flow_nominal={sum(mCHW_flow_nominal)/m},
        dp(displayUnit="Pa") = {dP_nominal*0.5})
        annotation (Placement(transformation(extent={{44,-108},{78,-72}})));
      Subsystems.Pump.SimPumpSystem      pumPriCHW(
        redeclare package Medium = MediumCHW,
        m_flow_nominal=mCHW_flow_nominal,
        n=n,
        Motor_eta={Motor_eta for i in linspace(
            1,
            n,
            n)},
        Hydra_eta={Hydra_eta for i in linspace(
            1,
            n,
            n)})
        annotation (Placement(transformation(extent={{-12,0},{-48,36}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWByp(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={0,-10})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCHW(
          redeclare package Medium = MediumCHW)
        annotation (Placement(transformation(extent={{-44,-78},{-36,-70}})));
      Buildings.Fluid.Sensors.MassFlowRate senMasFloByp(redeclare package
          Medium =         MediumCHW) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=-90,
            origin={0,-52})));
      Modelica.Blocks.Math.RealToBoolean realToBoolean
        annotation (Placement(transformation(extent={{-160,80},{-140,100}})));
      Modelica.Blocks.Sources.Constant On(k=1)
        annotation (Placement(transformation(extent={{-262,30},{-242,50}})));
      Subsystems.CoolingTower.CoolingTowersWithBypass
                                                cooTowWithByp(
        redeclare package MediumCW = MediumCW,
        P_nominal=PTow_nominal,
        dP_nominal=dP_nominal,
        mCW_flow_nominal=mCW_flow_nominal,
        eta=eta,
        dPByp_nominal=dPByp_nominal,
        byp(dPByp_nominal=dPByp_nominal),
        TCW_start=273.15 + 29.44,
        v_flow_rate=vTow_flow_rate,
        dTApp_nominal=dTApp_nominal,
        TWetBul_nominal=TWetBul_nominal,
        n=n,
        TCWLowSet=288.71,
        dTCW_nominal=dTCW_nominal)
        annotation (Placement(transformation(extent={{-190,-42},{-162,-14}})));
      Subsystems.Pump.SimPumpSystem      pumCW(
        redeclare package Medium = MediumCW,
        m_flow_nominal=mCW_flow_nominal,
        n=n,
        Motor_eta={Motor_eta for i in linspace(
            1,
            n,
            n)},
        Hydra_eta={Hydra_eta for i in linspace(
            1,
            n,
            n)})             annotation (Placement(transformation(extent={{-146,-110},
                {-112,-74}})));
      Buildings.Fluid.Storage.ExpansionVessel expVesCW(
          redeclare package Medium = MediumCW)
        annotation (Placement(transformation(extent={{-184,-78},{-176,-70}})));
      replaceable Devices.WaterSide.Control.PlantStageN       chillerStage(
        tWai=1800,
        n=n,
        thehol=thrhol,
        Cap=Cap) annotation (Placement(transformation(extent={{-80,58},{-60,78}})));
      replaceable Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWBuiEnt(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal))
                                annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=0,
            origin={98,-90})));
      parameter
         Buildings.Fluid.Chillers.Data.ElectricEIR.Generic
        datChi[integer(n)]
        annotation (Placement(transformation(extent={{80,88},{100,108}})));
      Modelica.Blocks.Sources.RealExpression PCh(y=sum(mulChiSys.P))
        annotation (Placement(transformation(extent={{140,90},{160,110}})));
      Modelica.Blocks.Continuous.Integrator ECh
        annotation (Placement(transformation(extent={{200,90},{220,110}})));
      Modelica.Blocks.Sources.RealExpression PConSpePum(y=sum(pumPriCHW.P) + sum(
            pumCW.P))
        annotation (Placement(transformation(extent={{142,48},{162,68}})));
      Modelica.Blocks.Continuous.Integrator EConSpePum
        annotation (Placement(transformation(extent={{200,48},{220,68}})));
      Modelica.Blocks.Sources.RealExpression PVarSpePum(y=sum(pumSecCHW.P))
        annotation (Placement(transformation(extent={{140,22},{160,42}})));
      Modelica.Blocks.Continuous.Integrator EVarSpePum
        annotation (Placement(transformation(extent={{200,10},{220,30}})));
      Modelica.Blocks.Sources.RealExpression PCooTow(y=sum(cooTowWithByp.mulCooTowSys.P))
        annotation (Placement(transformation(extent={{158,-32},{178,-12}})));
      Modelica.Blocks.Continuous.Integrator ECooTow
        annotation (Placement(transformation(extent={{200,-34},{220,-14}})));
      Modelica.Blocks.Sources.RealExpression PTot(y=PCh.y + PConSpePum.y +
            PVarSpePum.y + PCooTow.y)
        annotation (Placement(transformation(extent={{160,-90},{180,-70}})));
      Modelica.Blocks.Continuous.Integrator ETot
        annotation (Placement(transformation(extent={{200,-90},{220,-70}})));
      Modelica.Blocks.Sources.RealExpression runCh
        annotation (Placement(transformation(extent={{160,-130},{180,-110}})));

      Modelica.Blocks.Continuous.Integrator mainCos
        annotation (Placement(transformation(extent={{216,-130},{236,-110}})));
      Modelica.Fluid.Interfaces.FluidPort_b port_b(redeclare package Medium =
            MediumCHW)
        "Fluid connector b (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{130,-152},{150,-132}})));
      Modelica.Fluid.Interfaces.FluidPort_a port_a(redeclare package Medium =
            MediumCHW)
        "Fluid connector a (positive design flow direction is from port_a to port_b)"
        annotation (Placement(transformation(extent={{130,110},{150,130}})));
      Modelica.Blocks.Interfaces.RealInput TCWSet
        "Temperature set point of the condenser water"
        annotation (Placement(transformation(extent={{-312,-78},{-280,-46}})));
      Modelica.Blocks.Interfaces.RealInput TWetBul
        "Entering air wet bulb temperature"
        annotation (Placement(transformation(extent={{-312,-136},{-280,-104}})));
      Modelica.Blocks.Interfaces.RealInput dP "Measured pressure drop"
        annotation (Placement(transformation(extent={{-314,84},{-282,116}})));
      Modelica.Blocks.Interfaces.RealInput TCHWSet
        "Temperature setpoint of the chilled water"
        annotation (Placement(transformation(extent={{-312,-16},{-280,16}})));
      Modelica.Blocks.Interfaces.RealOutput T "Temperature of the passing fluid"
        annotation (Placement(transformation(extent={{242,-12},{262,8}})));
      Buildings.Fluid.Sensors.TemperatureTwoPort senTCHWBuiLea(
        redeclare package Medium = MediumCHW,
        allowFlowReversal=true,
        m_flow_nominal=sum(mCHW_flow_nominal)) annotation (Placement(transformation(
            extent={{10,-10},{-10,10}},
            rotation=0,
            origin={70,18})));
      replaceable Buildings.Fluid.Sensors.MassFlowRate senMasFloSecCHW(redeclare
          package Medium =
            MediumCHW) annotation (Placement(transformation(
            extent={{10,12},{-10,-12}},
            rotation=180,
            origin={126,-90})));
      Modelica.Blocks.Sources.RealExpression Loa(y=senMasFloSecCHW.m_flow*4200*(
            senTCHWBuiLea.T - senTCHWBuiEnt.T))
        annotation (Placement(transformation(extent={{-174,16},{-154,36}})));
      Devices.Control.conPI conPI(k=0.001, Ti=60)
        annotation (Placement(transformation(extent={{60,50},{80,70}})));
      Modelica.Blocks.Sources.RealExpression SetPoi(y=dP_nominal*0.5)
        annotation (Placement(transformation(extent={{-12,62},{8,82}})));
    equation
      connect(senTCHWByp.port_a, senMasFloByp.port_b) annotation (Line(
          points={{-4.44089e-016,-20},{-4.44089e-016,-32},{0,-32},{0,-42}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(senTCHWByp.port_b, pumPriCHW.port_a) annotation (Line(
          points={{6.66134e-016,0},{6.66134e-016,18},{-12,18}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(mulChiSys.port_a_CHW, pumPriCHW.port_b) annotation (Line(
          points={{-56,6.2},{-54,6.2},{-54,18},{-48,18}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(mulChiSys.port_b_CHW, senMasFloByp.port_a) annotation (Line(
          points={{-56,-24.2},{-56,-90},{0,-90},{0,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(expVesCHW.port_a, senMasFloByp.port_a) annotation (Line(
          points={{-40,-78},{-40,-90},{-1.77636e-015,-90},{-1.77636e-015,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(On.y, realToBoolean.u) annotation (Line(
          points={{-241,40},{-200,40},{-200,90},{-162,90}},
          color={0,0,127},
          smooth=Smooth.None,
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.port_a, mulChiSys.port_b_CW) annotation (Line(
          points={{-162,-19.6},{-162,18},{-100,18},{-100,4},{-98,4},{-98,6.2},{-94,6.2}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(cooTowWithByp.port_b, pumCW.port_a) annotation (Line(
          points={{-162,-39.2},{-162,-92},{-146,-92}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(pumCW.port_b, mulChiSys.port_a_CW) annotation (Line(
          points={{-112,-92},{-100,-92},{-100,-24.2},{-94,-24.2}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(expVesCW.port_a, pumCW.port_a) annotation (Line(
          points={{-180,-78},{-180,-92},{-146,-92}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));

      connect(pumSecCHW.port_a, senMasFloByp.port_a) annotation (Line(
          points={{44,-90},{0,-90},{0,-62},{-1.83187e-015,-62}},
          color={0,127,255},
          smooth=Smooth.None,
          thickness=1));
      connect(chillerStage.y, mulChiSys.On) annotation (Line(
          points={{-59,68},{-40,68},{-40,40},{-120,40},{-120,-16.6},{-95.71,-16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));

      connect(pumCW.On, mulChiSys.On) annotation (Line(
          points={{-147.53,-81.2},{-152,-81.2},{-152,-40},{-112,-40},{-112,-16.6},{-95.71,
              -16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.On, mulChiSys.On) annotation (Line(
          points={{-191.26,-19.6},{-200,-19.6},{-200,-8},{-120,-8},{-120,-16.6},{-95.71,
              -16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(chillerStage.On, realToBoolean.y) annotation (Line(
          points={{-82,76},{-120,76},{-120,90},{-139,90}},
          color={255,0,255},
          pattern=LinePattern.Dash));
      connect(chillerStage.Status, mulChiSys.Rat) annotation (Line(
          points={{-82,60},{-90,60},{-90,36},{-44,36},{-44,-16.6},{-54.1,-16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumPriCHW.On, mulChiSys.On) annotation (Line(
          points={{-10.38,28.8},{10,28.8},{10,52},{-120,52},{-120,-16.6},{-95.71,-16.6}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumSecCHW.port_b, senTCHWBuiEnt.port_a) annotation (Line(
          points={{78,-90},{88,-90}},
          color={0,127,255},
          thickness=1));

      connect(PCh.y, ECh.u) annotation (Line(
          points={{161,100},{198,100}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PConSpePum.y, EConSpePum.u) annotation (Line(
          points={{163,58},{163,58},{194,58},{198,58}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PVarSpePum.y, EVarSpePum.u) annotation (Line(
          points={{161,32},{180,32},{180,20},{198,20}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PCooTow.y, ECooTow.u) annotation (Line(
          points={{179,-22},{179,-22},{192,-22},{192,-24},{198,-24}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(PTot.y, ETot.u) annotation (Line(
          points={{181,-80},{189.5,-80},{198,-80}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(runCh.y, mainCos.u) annotation (Line(
          points={{181,-120},{200,-120},{214,-120}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.TCWSet, TCWSet) annotation (Line(
          points={{-191.26,-28},{-260,-28},{-260,-62},{-296,-62}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(cooTowWithByp.TWetBul, TWetBul) annotation (Line(
          points={{-191.26,-36.4},{-240,-36.4},{-240,-120},{-296,-120}},
          color={0,0,127},
          pattern=LinePattern.Dash));

      connect(mulChiSys.TCHWSet, TCHWSet) annotation (Line(
          points={{-95.71,-1.4},{-144,-1.4},{-144,0},{-296,0}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(senTCHWBuiEnt.T, T) annotation (Line(
          points={{98,-79},{110,-79},{110,-2},{252,-2}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(pumPriCHW.port_a, senTCHWBuiLea.port_b) annotation (Line(
          points={{-12,18},{60,18}},
          color={0,127,255},
          thickness=1));
      connect(senTCHWBuiLea.port_a, port_a) annotation (Line(
          points={{80,18},{140,18},{140,120}},
          color={0,127,255},
          thickness=1));
      connect(senTCHWBuiEnt.port_b, senMasFloSecCHW.port_a) annotation (Line(points={{108,-90},
              {108,-90},{116,-90}},           color={0,127,255}));
      connect(senMasFloSecCHW.port_b, port_b) annotation (Line(
          points={{136,-90},{140,-90},{140,-142}},
          color={0,127,255},
          thickness=1));
      connect(Loa.y, chillerStage.Loa) annotation (Line(
          points={{-153,26},{-124,26},{-124,68},{-82,68}},
          color={0,0,127},
          pattern=LinePattern.Dash));
      connect(conPI.On, realToBoolean.y) annotation (Line(points={{58,66},{28,66},{
              28,90},{-139,90}}, color={255,0,255}));
      connect(SetPoi.y, conPI.SetPoi) annotation (Line(points={{9,72},{36,72},{36,
              60},{58,60}}, color={0,0,127}));
      connect(conPI.Mea, dP) annotation (Line(points={{58,54},{26,54},{26,44},{-194,
              44},{-194,100},{-298,100}}, color={0,0,127}));
      connect(conPI.y, pumSecCHW.SpeSig[1]) annotation (Line(points={{81,60},{96,60},
              {96,-30},{18,-30},{18,-75.6},{42.47,-75.6}}, color={0,0,127}));
      annotation (__Dymola_Commands(file=
              "modelica://ChillerPlantSystem/Resources/Scripts/Dymola/LejeunePlant/ChillerPlantSystem.mos"
            "Simulate and plot"),
      Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-280,-140},{240,
                120}})),
        experiment(
          StartTime=1.728e+007,
          StopTime=1.73664e+007,
          __Dymola_NumberOfIntervals=1440,
          __Dymola_Algorithm="Dassl"),
        __Dymola_experimentSetupOutput,
        Documentation(info="<html>
<p>The schematic drawing of the Lejeune plant is shown as folowing.</p>
<p><img src=\"Resources/Images/lejeunePlant/lejeune_schematic_drawing.jpg\" alt=\"image\"/> </p>
<p>In addition, the parameters are listed as below.</p>
<p>The parameters for the chiller plant.</p>
<p><img src=\"Resources/Images/lejeunePlant/Chiller.png\" alt=\"image\"/> </p>
<p>The parameters for the primary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/PriCHWPum.png\" alt=\"image\"/> </p>
<p>The parameters for the secondary chilled water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum1.png\" alt=\"image\"/> </p>
<p><img src=\"Resources/Images/lejeunePlant/SecCHWPum2.png\" alt=\"image\"/> </p>
<p>The parameters for the condenser water pump.</p>
<p><img src=\"Resources/Images/lejeunePlant/CWPum.png\" alt=\"image\"/> </p>
</html>"),
        Icon(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,58},{28,38}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-36,-26},{28,-46}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Polygon(
              points={{-76,24},{-86,-2},{-66,-2},{-76,24}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{50,20},{74,-4}},
              lineColor={0,0,127},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Line(points={{-76,24},{-76,46},{-36,46}}, color={0,0,127}),
            Line(points={{-76,-2},{-76,-36},{-36,-36}}, color={0,0,127}),
            Line(points={{62,20},{62,46},{28,46}}, color={0,0,127}),
            Line(points={{62,-4},{62,-36},{28,-36}}, color={0,0,127})}));
    end ChillerPlant_simple;

    package Examples
       extends Modelica.Icons.ExamplesPackage;
      model Floor
        import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
        extends Modelica.Icons.Example;
        package MediumAir = Buildings.Media.Air "Medium model for air";
        package MediumCooWat = Buildings.Media.Water "Medium model for chilled water";
        package MediumHeaWat = Buildings.Media.Water "Medium model for heating water";

        parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroCooWat=79712
          "Pressure drop in the water side";

        parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
          "the highest temeprature when the economizer is on";
        parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
          "the lowest temeprature when the economizer is on";
        parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";

        parameter Modelica.Units.SI.Time waitTime(min=0) = 1800
          "Wait time before transition fires";
        parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]={(mAirFloRat1 +
            mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*0.5,(
            mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*
            0.7,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2*2} "Volume flow rate curve";
        parameter Real HydEff[:] = {0.93*0.65,0.93*0.7,0.93,0.93*0.6} "Hydraulic efficiency";
        parameter Real MotEff[:] = {0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} "Motor efficiency";

        parameter Modelica.Units.SI.Pressure SupPreCur[:]={1400,1000,700,700*0.5}
          "Pressure curve";
        parameter Modelica.Units.SI.Pressure RetPreCur[:]={600,400,200,100}
          "Pressure curve";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.Pressure PreWatDroMai1=79712*0.2
          "Pressure drop 1 across the pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai2=79712*0.2
          "Pressure drop 2 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai3=79712*0.2
          "Pressure drop 3 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai4=79712*0.2
          "Pressure drop 4 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroBra1=0
          "Pressure drop 1 across the pipe branch 1";

        parameter Modelica.Units.SI.Pressure PreWatDroBra2=0
          "Pressure drop 1 across the pipe branch 2";

        parameter Modelica.Units.SI.Pressure PreWatDroBra3=0
          "Pressure drop 1 across the pipe branch 3";

        parameter Modelica.Units.SI.Pressure PreWatDroBra4=0
          "Pressure drop 1 across the pipe branch 4";

        parameter Modelica.Units.SI.Pressure PreWatDroBra5=0
          "Pressure drop 1 across the pipe branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=10.92*1.2
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=2.25*1.2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=1.49*1.2
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=1.9*1.2
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.73*1.2
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat1=mAirFloRat1*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat2=mAirFloRat2*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat3=mAirFloRat3*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat4=mAirFloRat4*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat5=mAirFloRat5*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1=200
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat1=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2=124
          "Pressure drop in the air side of vav 2";
        parameter Modelica.Units.SI.Pressure PreDroWat2=79712
          "Pressure drop in the water side of vav 2";
        parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
          "Heat exchanger effectiveness of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3=124
          "Pressure drop in the air side of vav 3";
        parameter Modelica.Units.SI.Pressure PreDroWat3=79712
          "Pressure drop in the water side of vav 3";
        parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
          "Heat exchanger effectiveness of vav 3";

        parameter Modelica.Units.SI.Pressure PreDroAir4=124
          "Pressure drop in the air side of vav 4";
        parameter Modelica.Units.SI.Pressure PreDroWat4=79712
          "Pressure drop in the water side of vav 4";
        parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
          "Heat exchanger effectiveness of vav 4";

        parameter Modelica.Units.SI.Pressure PreDroAir5=124
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat5=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
          "Heat exchanger effectiveness of vav 5";

        BuildingControlEmulator.Systems.Floor floor(
          redeclare package MediumAir = MediumAir,
          redeclare package MediumHeaWat = MediumHeaWat,
          redeclare package MediumCooWat = MediumCooWat,
          PreDroCoiAir=PreDroCoiAir,
          PreDroMixingBoxAir=PreDroMixingBoxAir,
          PreDroCooWat=PreDroCooWat,
          TemEcoHig=TemEcoHig,
          TemEcoLow=TemEcoLow,
          MixingBoxDamMin=MixingBoxDamMin,
          waitTime=waitTime,
          HydEff=HydEff,
          MotEff=MotEff,
          VolFloCur=VolFloCur,
          SupPreCur=SupPreCur,
          RetPreCur=RetPreCur,
          PreAirDroMai1=PreAirDroMai1,
          PreAirDroMai2=PreAirDroMai2,
          PreAirDroMai3=PreAirDroMai3,
          PreAirDroMai4=PreAirDroMai4,
          PreAirDroBra1=PreAirDroBra1,
          PreAirDroBra2=PreAirDroBra2,
          PreAirDroBra3=PreAirDroBra3,
          PreAirDroBra4=PreAirDroBra4,
          PreAirDroBra5=PreAirDroBra5,
          PreWatDroMai1=PreWatDroMai1,
          PreWatDroMai2=PreWatDroMai2,
          PreWatDroMai3=PreWatDroMai3,
          PreWatDroMai4=PreWatDroMai4,
          PreWatDroBra1=PreWatDroBra1,
          PreWatDroBra2=PreWatDroBra2,
          PreWatDroBra3=PreWatDroBra3,
          PreWatDroBra4=PreWatDroBra4,
          PreWatDroBra5=PreWatDroBra5,
          mAirFloRat1=mAirFloRat1,
          mAirFloRat2=mAirFloRat2,
          mAirFloRat3=mAirFloRat3,
          mAirFloRat4=mAirFloRat4,
          mAirFloRat5=mAirFloRat5,
          mWatFloRat1=mWatFloRat1,
          mWatFloRat2=mWatFloRat2,
          mWatFloRat3=mWatFloRat3,
          mWatFloRat4=mWatFloRat4,
          mWatFloRat5=mWatFloRat5,
          PreDroAir1=PreDroAir1,
          PreDroWat1=PreDroWat1,
          eps1=eps1,
          PreDroAir2=PreDroAir2,
          PreDroWat2=PreDroWat2,
          eps2=eps2,
          PreDroAir3=PreDroAir3,
          PreDroWat3=PreDroWat3,
          eps3=eps3,
          PreDroAir4=PreDroAir4,
          PreDroWat4=PreDroWat4,
          eps4=eps4,
          PreDroAir5=PreDroAir5,
          PreDroWat5=PreDroWat5,
          eps5=eps5,
          duaFanAirHanUnit(Fan_k=0.01))
          annotation (Placement(transformation(extent={{-24,-20},{26,22}})));
        Buildings.Fluid.Sources.Boundary_pT sou(
          nPorts=2,
          redeclare package Medium = MediumAir,
          p(displayUnit="Pa") = 100000)
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));

        Buildings.Fluid.Sources.Boundary_pT souCooWat(
          redeclare package Medium = MediumCooWat,
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreDroCooWat)
                    annotation (Placement(transformation(extent={{-22,60},{-42,80}})));

        Buildings.Fluid.Sources.Boundary_pT sinCooWat(
          nPorts=1,
          redeclare package Medium = MediumCooWat,
          p(displayUnit="Pa") = 100000,
          T=279.15)
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
        Buildings.Fluid.Sources.Boundary_pT souHeaWat(
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreWatDroMai1 + PreWatDroMai2 +
            PreWatDroMai3 + PreWatDroMai4 + PreWatDroBra5 + PreDroWat5,
          redeclare package Medium = MediumHeaWat)
          annotation (Placement(transformation(extent={{0,60},{20,80}})));

        Buildings.Fluid.Sources.Boundary_pT sinHeaWat(
          nPorts=1,
          p(displayUnit="Pa") = 100000,
          redeclare package Medium = MediumHeaWat)
          annotation (Placement(transformation(extent={{60,60},{40,80}})));

        Modelica.Blocks.Sources.Ramp loa[5](duration=86400, height=1*1000*10)
          annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
        Modelica.Blocks.Sources.Constant const[5](k=273.15 + 24)
          annotation (Placement(transformation(extent={{-100,18},{-80,38}})));
        Modelica.Blocks.Sources.Constant const1(k=273.15 + 12.88)
          annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
        Modelica.Blocks.Sources.Constant const2(k=400)
          annotation (Placement(transformation(extent={{-100,-80},{-80,-60}})));
        Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
          annotation (Placement(transformation(extent={{-100,-106},{-80,-86}})));
        Modelica.Blocks.Sources.Ramp ramp1[
                                          5](duration=86400, height=1) annotation (Placement(transformation(extent={{-100,42},
                  {-80,62}})));
        Modelica.Blocks.Sources.Ramp ramp2[
                                          5](duration=86400,
          offset=0,
          height=0)                                                    annotation (Placement(transformation(extent={{-72,-60},
                  {-52,-40}})));
        Modelica.Blocks.Sources.Constant const3[5](k=273.15 + 20)
          annotation (Placement(transformation(extent={{0,-100},{-20,-80}})));
        Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
              Modelica.Utilities.Files.loadResource(
              "modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos"),
            computeWetBulbTemperature=false) "Weather data reader"
          annotation (Placement(transformation(extent={{30,-80},{50,-60}})));
        Modelica.Blocks.Routing.RealPassThrough TOut(y(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC",
            min=0))
          annotation (Placement(transformation(extent={{72,-80},{92,-60}})));
        Buildings.BoundaryConditions.WeatherData.Bus
                                           weaBus
          "Weather data bus"
          annotation (Placement(transformation(extent={{50,-80},{70,-60}})));
      equation
        connect(floor.port_Fre_Air, sou.ports[1])
          annotation (Line(points={{-24,9.4},{-56,9.4},{-56,2},{-80,2}}, color={0,127,255}));
        connect(floor.port_Exh_Air, sou.ports[2])
          annotation (Line(points={{-24,-7.4},{-80,-7.4},{-80,-2}}, color={0,127,255}));
        connect(sinCooWat.ports[1], floor.port_b_CooWat)
          annotation (Line(points={{-60,70},{-52,70},{-52,40},{-14,40},{-14,22}}, color={0,127,255}));
        connect(floor.port_a_CooWat, souCooWat.ports[1])
          annotation (Line(points={{-4,22.42},{-4,46},{-48,46},{-48,70},{-42,70}},
                                                                                color={0,127,255}));
        connect(floor.port_a_HeaWat, souHeaWat.ports[1])
          annotation (Line(points={{6,22},{6,22},{6,46},{24,46},{24,70},{20,70}}, color={0,127,255}));
        connect(floor.port_b_HeaWat, sinHeaWat.ports[1])
          annotation (Line(points={{16,22},{16,36},{34,36},{34,70},{40,70}}, color={0,127,255}));
        connect(loa.y, floor.Q_flow) annotation (Line(
            points={{21,-50},{60,-50},{60,-16.01},{28.75,-16.01}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const1.y, floor.DisTemPSetPoi) annotation (Line(
            points={{-79,-30},{-64,-30},{-46,-30},{-46,13.6},{-27,13.6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const2.y, floor.PreSetPoi) annotation (Line(
            points={{-79,-70},{-38,-70},{-38,5.41},{-26.75,5.41}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(booleanExpression.y, floor.OnZon) annotation (Line(
            points={{-79,-96},{-34,-96},{-34,-20},{-27,-20}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(floor.OnFan, floor.OnZon) annotation (Line(
            points={{-27,-11.6},{-34,-11.6},{-34,-20},{-27,-20}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(ramp1.y, floor.AirFlowRatSetPoi) annotation (Line(
            points={{-79,52},{-54,52},{-54,-2.99},{-26.75,-2.99}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(ramp2.y, floor.yVal) annotation (Line(
            points={{-51,-50},{-42,-50},{-42,-15.8},{-27,-15.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const.y, floor.ZonCooTempSetPoi) annotation (Line(
            points={{-79,28},{-44,28},{-44,22},{-27,22}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const3.y, floor.ZonHeaTempSetPoi) annotation (Line(
            points={{-21,-90},{-50,-90},{-50,17.8},{-27,17.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(weaDat.weaBus, weaBus) annotation (Line(
            points={{50,-70},{54,-70},{54,-70},{60,-70}},
            color={255,204,51},
            thickness=0.5));
        connect(TOut.u, weaBus.TDryBul)
          annotation (Line(points={{70,-70},{60,-70}}, color={0,0,127}));
        connect(TOut.y, floor.TOut) annotation (Line(points={{93,-70},{96,-70},{96,
                -28},{2,-28},{2,-22.94},{1,-22.94}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(
                preserveAspectRatio=false)),
          experiment(StopTime=86400));
      end Floor;

      model FloorDX
        import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
        extends Modelica.Icons.Example;
        package MediumAir = Buildings.Media.Air "Medium model for air";

        parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=50
          "Pressure drop in the air side";

        parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
          "the highest temeprature when the economizer is on";
        parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
          "the lowest temeprature when the economizer is on";
        parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";

        parameter Modelica.Units.SI.Time waitTime(min=0) = 1800
          "Wait time before transition fires";
        parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]={(mAirFloRat1 +
            mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*0.5,(
            mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*
            0.7,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2*2} "Volume flow rate curve";
        parameter Real HydEff[:] = {0.93*0.65,0.93*0.7,0.93,0.93*0.6} "Hydraulic efficiency";
        parameter Real MotEff[:] = {0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} "Motor efficiency";

        parameter Modelica.Units.SI.Pressure SupPreCur[:]={1400,1000,700,700*0.5}
          "Pressure curve";
        parameter Modelica.Units.SI.Pressure RetPreCur[:]={600,400,200,100}
          "Pressure curve";

        parameter Modelica.Units.SI.Time minOffTim(min=0) = 900 "Minimum off time";
        parameter Modelica.Units.SI.Time minOnTim(min=0) = 0 "Minimum on time";
        parameter Real dT = 0.5
            "Temperature control deadband";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=2.72
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=0.82
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=0.63
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=0.78
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.56
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1=200
          "Pressure drop in the air side of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2=124
          "Pressure drop in the air side of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3=124
          "Pressure drop in the air side of vav 3";

        parameter Modelica.Units.SI.Pressure PreDroAir4=124
          "Pressure drop in the air side of vav 4";

        parameter Modelica.Units.SI.Pressure PreDroAir5=124
          "Pressure drop in the air side of vav 1";

        BuildingControlEmulator.Systems.FloorDX
                                              floorDX(
          redeclare package MediumAir = MediumAir,
          PreDroCoiAir=PreDroCoiAir,
          PreDroMixingBoxAir=PreDroMixingBoxAir,
          TemEcoHig=TemEcoHig,
          TemEcoLow=TemEcoLow,
          MixingBoxDamMin=MixingBoxDamMin,
          waitTime=waitTime,
          HydEff=HydEff,
          MotEff=MotEff,
          VolFloCur=VolFloCur,
          SupPreCur=SupPreCur,
          RetPreCur=RetPreCur,
          minOffTim=minOffTim,
          minOnTim=minOnTim,
          dT=dT,
          PreAirDroMai1=PreAirDroMai1,
          PreAirDroMai2=PreAirDroMai2,
          PreAirDroMai3=PreAirDroMai3,
          PreAirDroMai4=PreAirDroMai4,
          PreAirDroBra1=PreAirDroBra1,
          PreAirDroBra2=PreAirDroBra2,
          PreAirDroBra3=PreAirDroBra3,
          PreAirDroBra4=PreAirDroBra4,
          PreAirDroBra5=PreAirDroBra5,
          mAirFloRat1=mAirFloRat1,
          mAirFloRat2=mAirFloRat2,
          mAirFloRat3=mAirFloRat3,
          mAirFloRat4=mAirFloRat4,
          mAirFloRat5=mAirFloRat5,
          PreDroAir1=PreDroAir1,
          PreDroAir2=PreDroAir2,
          PreDroAir3=PreDroAir3,
          PreDroAir4=PreDroAir4,
          PreDroAir5=PreDroAir5,
          Q_flow_nominal1=Q_flow_nominal1,
          Q_flow_nominal2=Q_flow_nominal2,
          Q_flow_nominal3=Q_flow_nominal3,
          Q_flow_nominal4=Q_flow_nominal4,
          Q_flow_nominal5=Q_flow_nominal5,
          datCoi=datCoi)
          annotation (Placement(transformation(extent={{-24,-18},{26,24}})));
        Buildings.Fluid.Sources.Boundary_pT sou(
          nPorts=2,
          redeclare package Medium = MediumAir,
          p(displayUnit="Pa") = 100000)
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));

        Modelica.Blocks.Sources.Ramp loa1(duration=86400, height=33000)
          annotation (Placement(transformation(extent={{-2,-60},{18,-40}})));
        Modelica.Blocks.Sources.Constant const[5](k=273.15 + 24)
          annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
        Modelica.Blocks.Sources.Constant const1(k=273.15 + 12.88)
          annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
        Modelica.Blocks.Sources.Constant const2(k=400)
          annotation (Placement(transformation(extent={{-100,-80},{-80,-60}})));
        Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
          annotation (Placement(transformation(extent={{-100,-106},{-80,-86}})));
        Modelica.Blocks.Sources.Ramp ramp1[
                                          5](duration=86400, height=1,
          offset=0.3)                                                  annotation (Placement(transformation(extent={{-100,80},
                  {-80,100}})));
        Modelica.Blocks.Sources.Ramp ramp2[
                                          5](duration=86400,
          offset=0,
          height=0)                                                    annotation (Placement(transformation(extent={{-72,-60},
                  {-52,-40}})));
        Modelica.Blocks.Sources.Constant const3[5](k=273.15 + 20)
          annotation (Placement(transformation(extent={{0,-100},{-20,-80}})));
        parameter
          Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.Data.SingleSpeed.York_Sunline_ZF240
          datCoi
          annotation (Placement(transformation(extent={{40,82},{60,102}})));
        Modelica.Blocks.Sources.Constant const4(k=273.15 + 30)
          annotation (Placement(transformation(extent={{100,12},{80,32}})));

        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal1=1200
          "rated heat flow rate for heating of vav 1";
        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal2=4500
          "rated heat flow rate for heating of vav 2";
        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal3=6700
          "rated heat flow rate for heating of vav 3";
        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal4=4500
          "rated heat flow rate for heating of vav 4";
        parameter Modelica.Units.SI.HeatFlowRate Q_flow_nominal5=4500
          "rated heat flow rate for heating of vav 5";

        Modelica.Blocks.Sources.Ramp loa2(duration=86400, height=10000)
          annotation (Placement(transformation(extent={{34,-60},{54,-40}})));
        Modelica.Blocks.Sources.Ramp loa3(duration=86400, height=7600)
          annotation (Placement(transformation(extent={{68,-60},{88,-40}})));
        Modelica.Blocks.Sources.Ramp loa4(duration=86400, height=9500)
          annotation (Placement(transformation(extent={{18,-98},{38,-78}})));
        Modelica.Blocks.Sources.Ramp loa5(duration=86400, height=19000)
          annotation (Placement(transformation(extent={{54,-98},{74,-78}})));
      equation
        connect(floorDX.port_Fre_Air, sou.ports[1])
          annotation (Line(points={{-24,11.4},{-56,11.4},{-56,2},{-80,2}},
                                                                         color={0,127,255}));
        connect(floorDX.port_Exh_Air, sou.ports[2])
          annotation (Line(points={{-24,-5.4},{-80,-5.4},{-80,-2}}, color={0,127,255}));
        connect(const1.y, floorDX.DisTemPSetPoi) annotation (Line(
            points={{-79,-30},{-46,-30},{-46,15.6},{-27,15.6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const2.y, floorDX.PreSetPoi) annotation (Line(
            points={{-79,-70},{-38,-70},{-38,7.41},{-26.75,7.41}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(booleanExpression.y, floorDX.OnZon) annotation (Line(
            points={{-79,-96},{-34,-96},{-34,-18},{-27,-18}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(floorDX.OnFan, floorDX.OnZon) annotation (Line(
            points={{-27,-9.6},{-34,-9.6},{-34,-18},{-27,-18}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(ramp1.y, floorDX.AirFlowRatSetPoi) annotation (Line(
            points={{-79,90},{-54,90},{-54,-0.99},{-26.75,-0.99}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(ramp2.y, floorDX.yVal) annotation (Line(
            points={{-51,-50},{-42,-50},{-42,-13.8},{-27,-13.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const.y, floorDX.ZonCooTempSetPoi) annotation (Line(
            points={{-79,50},{-44,50},{-44,24},{-27,24}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const3.y, floorDX.ZonHeaTempSetPoi) annotation (Line(
            points={{-21,-90},{-50,-90},{-50,19.8},{-27,19.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const4.y, floorDX.TOut) annotation (Line(
            points={{79,22},{50,22},{50,19.59},{28.75,19.59}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(loa1.y, floorDX.Q_flow[1]);
        connect(loa2.y, floorDX.Q_flow[2]);
        connect(loa3.y, floorDX.Q_flow[3]);
        connect(loa4.y, floorDX.Q_flow[4]);
        connect(loa5.y, floorDX.Q_flow[5]);

        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(
                preserveAspectRatio=false)),
          experiment(StopTime=86400));
      end FloorDX;

      model FloorWithCon
        import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
        extends Modelica.Icons.Example;
        package MediumAir = Buildings.Media.Air "Medium model for air";
        package MediumCooWat = Buildings.Media.Water "Medium model for chilled water";
        package MediumHeaWat = Buildings.Media.Water "Medium model for heating water";

        parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroCooWat=79712
          "Pressure drop in the water side";

        parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
          "the highest temeprature when the economizer is on";
        parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
          "the lowest temeprature when the economizer is on";
        parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";

        parameter Modelica.Units.SI.Time waitTime(min=0) = 1800
          "Wait time before transition fires";
        parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[:]={(mAirFloRat1 +
            mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*0.5,(
            mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*
            0.7,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2*2} "Volume flow rate curve";
        parameter Real HydEff[:] = {0.93*0.65,0.93*0.7,0.93,0.93*0.6} "Hydraulic efficiency";
        parameter Real MotEff[:] = {0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} "Motor efficiency";

        parameter Modelica.Units.SI.Pressure SupPreCur[:]={1400,1000,700,700*0.5}
          "Pressure curve";
        parameter Modelica.Units.SI.Pressure RetPreCur[:]={600,400,200,100}
          "Pressure curve";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.Pressure PreWatDroMai1=79712*0.2
          "Pressure drop 1 across the pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai2=79712*0.2
          "Pressure drop 2 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai3=79712*0.2
          "Pressure drop 3 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai4=79712*0.2
          "Pressure drop 4 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroBra1=79712*0.6
          "Pressure drop 1 across the pipe branch 1";

        parameter Modelica.Units.SI.Pressure PreWatDroBra2=79712*0.4
          "Pressure drop 1 across the pipe branch 2";

        parameter Modelica.Units.SI.Pressure PreWatDroBra3=79712*0.2
          "Pressure drop 1 across the pipe branch 3";

        parameter Modelica.Units.SI.Pressure PreWatDroBra4=0
          "Pressure drop 1 across the pipe branch 4";

        parameter Modelica.Units.SI.Pressure PreWatDroBra5=0
          "Pressure drop 1 across the pipe branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=10.92*1.2
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=2.25*1.2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=1.49*1.2
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=1.9*1.2
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.73*1.2
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat1=mAirFloRat1*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat2=mAirFloRat2*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat3=mAirFloRat3*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat4=mAirFloRat4*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat5=mAirFloRat5*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1=200
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat1=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2=124
          "Pressure drop in the air side of vav 2";
        parameter Modelica.Units.SI.Pressure PreDroWat2=79712
          "Pressure drop in the water side of vav 2";
        parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
          "Heat exchanger effectiveness of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3=124
          "Pressure drop in the air side of vav 3";
        parameter Modelica.Units.SI.Pressure PreDroWat3=79712
          "Pressure drop in the water side of vav 3";
        parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir4=124
          "Pressure drop in the air side of vav 4";
        parameter Modelica.Units.SI.Pressure PreDroWat4=79712
          "Pressure drop in the water side of vav 4";
        parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir5=124
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat5=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        BuildingControlEmulator.Systems.Floor floor(
          fivZonVAV(vol(V=100)),
          redeclare package MediumAir = MediumAir,
          redeclare package MediumHeaWat = MediumHeaWat,
          redeclare package MediumCooWat = MediumCooWat,
          PreDroCoiAir=PreDroCoiAir,
          PreDroMixingBoxAir=PreDroMixingBoxAir,
          PreDroCooWat=PreDroCooWat,
          TemEcoHig=TemEcoHig,
          TemEcoLow=TemEcoLow,
          MixingBoxDamMin=MixingBoxDamMin,
          waitTime=waitTime,
          HydEff=HydEff,
          MotEff=MotEff,
          VolFloCur=VolFloCur,
          SupPreCur=SupPreCur,
          RetPreCur=RetPreCur,
          PreAirDroMai1=PreAirDroMai1,
          PreAirDroMai2=PreAirDroMai2,
          PreAirDroMai3=PreAirDroMai3,
          PreAirDroMai4=PreAirDroMai4,
          PreAirDroBra1=PreAirDroBra1,
          PreAirDroBra2=PreAirDroBra2,
          PreAirDroBra3=PreAirDroBra3,
          PreAirDroBra4=PreAirDroBra4,
          PreAirDroBra5=PreAirDroBra5,
          PreWatDroMai1=PreWatDroMai1,
          PreWatDroMai2=PreWatDroMai2,
          PreWatDroMai3=PreWatDroMai3,
          PreWatDroMai4=PreWatDroMai4,
          PreWatDroBra1=PreWatDroBra1,
          PreWatDroBra2=PreWatDroBra2,
          PreWatDroBra3=PreWatDroBra3,
          PreWatDroBra4=PreWatDroBra4,
          PreWatDroBra5=PreWatDroBra5,
          mAirFloRat1=mAirFloRat1,
          mAirFloRat2=mAirFloRat2,
          mAirFloRat3=mAirFloRat3,
          mAirFloRat4=mAirFloRat4,
          mAirFloRat5=mAirFloRat5,
          mWatFloRat1=mWatFloRat1,
          mWatFloRat2=mWatFloRat2,
          mWatFloRat3=mWatFloRat3,
          mWatFloRat4=mWatFloRat4,
          mWatFloRat5=mWatFloRat5,
          PreDroAir1=PreDroAir1,
          PreDroWat1=PreDroWat1,
          eps1=eps1,
          PreDroAir2=PreDroAir2,
          PreDroWat2=PreDroWat2,
          eps2=eps2,
          PreDroAir3=PreDroAir3,
          PreDroWat3=PreDroWat3,
          eps3=eps3,
          PreDroAir4=PreDroAir4,
          PreDroWat4=PreDroWat4,
          eps4=eps4,
          PreDroAir5=PreDroAir5,
          PreDroWat5=PreDroWat5,
          eps5=eps5,
          duaFanAirHanUnit(Fan_k=0.01))
          annotation (Placement(transformation(extent={{-26,-20},{24,22}})));
        Buildings.Fluid.Sources.Boundary_pT sou(
          nPorts=2,
          redeclare package Medium = MediumAir,
          p(displayUnit="Pa") = 100000)
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));

        Buildings.Fluid.Sources.Boundary_pT souCooWat(
          redeclare package Medium = MediumCooWat,
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreDroCooWat,
          T=279.15) annotation (Placement(transformation(extent={{-22,60},{-42,80}})));

        Buildings.Fluid.Sources.Boundary_pT sinCooWat(
          nPorts=1,
          redeclare package Medium = MediumCooWat,
          p(displayUnit="Pa") = 100000,
          T=279.15)
          annotation (Placement(transformation(extent={{-80,60},{-60,80}})));

        Buildings.Fluid.Sources.Boundary_pT souHeaWat(
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreWatDroMai1 + PreWatDroMai2 + PreWatDroMai3 + PreWatDroMai4 + PreWatDroBra5 + PreDroWat5,
          redeclare package Medium = MediumHeaWat,
          T=353.15)
          annotation (Placement(transformation(extent={{0,60},{20,80}})));

        Buildings.Fluid.Sources.Boundary_pT sinHeaWat(
          nPorts=1,
          p(displayUnit="Pa") = 100000,
          redeclare package Medium = MediumHeaWat)
          annotation (Placement(transformation(extent={{60,60},{40,80}})));
        Modelica.Blocks.Sources.Ramp loa[5](duration=86400,
          height={mAirFloRat1*1000*(22 - 12.88),mAirFloRat2*1000*(22 - 12.88),mAirFloRat3*1000*(22 - 12.88),mAirFloRat4*1000*(22 - 12.88),mAirFloRat5*1000*(22 - 12.88)},
          offset={mAirFloRat1*1000*0.5*(20-25),mAirFloRat2*1000*0.5*(20-25),mAirFloRat3*1000*0.5*(20-25),mAirFloRat4*1000*0.5*(20-25),mAirFloRat5*1000*0.5*(20-25)})
          annotation (Placement(transformation(extent={{-4,-60},{16,-40}})));
        Modelica.Blocks.Sources.Constant const[5](k=273.15 + 24)
          annotation (Placement(transformation(extent={{-100,18},{-80,38}})));
        Modelica.Blocks.Sources.Constant const1(k=273.15 + 12.88)
          annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
        Modelica.Blocks.Sources.Constant const2(k=400)
          annotation (Placement(transformation(extent={{-100,-80},{-80,-60}})));
        Modelica.Blocks.Sources.BooleanExpression booleanExpression(y=true)
          annotation (Placement(transformation(extent={{-100,-106},{-80,-86}})));
        BuildingControlEmulator.Devices.AirSide.Terminal.Controls.ZonCon
                                                                 zonCon[5](
            MinFlowRateSetPoi=0.3,
          HeatingFlowRateSetPoi=0.5,
          heaCon(Ti=60, k=0.001),
          cooCon(k=0.01))
          annotation (Placement(transformation(extent={{60,-10},{80,10}})));
        Modelica.Blocks.Sources.Constant TCooSetPoi[5](k=273.15 + 24)
          annotation (Placement(transformation(extent={{80,20},{60,40}})));
        Modelica.Blocks.Sources.Constant THeaSetPoi[5](k=273.15 + 20)
          annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
        Modelica.Blocks.Sources.Constant const3[5](k=273.15 + 20)
          annotation (Placement(transformation(extent={{20,-98},{0,-78}})));
        Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
              Modelica.Utilities.Files.loadResource(
              "modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos"),
            computeWetBulbTemperature=false) "Weather data reader"
          annotation (Placement(transformation(extent={{28,-90},{48,-70}})));
        Buildings.BoundaryConditions.WeatherData.Bus
                                           weaBus
          "Weather data bus"
          annotation (Placement(transformation(extent={{48,-90},{68,-70}})));
        Modelica.Blocks.Routing.RealPassThrough TOut(y(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC",
            min=0))
          annotation (Placement(transformation(extent={{70,-90},{90,-70}})));
      equation
        connect(floor.port_Fre_Air, sou.ports[1])
          annotation (Line(points={{-26,9.4},{-56,9.4},{-56,2},{-80,2}}, color={0,127,255}));
        connect(floor.port_Exh_Air, sou.ports[2])
          annotation (Line(points={{-26,-7.4},{-80,-7.4},{-80,-2}}, color={0,127,255}));
        connect(sinCooWat.ports[1], floor.port_b_CooWat)
          annotation (Line(points={{-60,70},{-52,70},{-52,40},{-16,40},{-16,22}}, color={0,127,255}));
        connect(floor.port_a_CooWat, souCooWat.ports[1])
          annotation (Line(points={{-6,22.42},{-6,46},{-48,46},{-48,70},{-42,70}},
                                                                                color={0,127,255}));
        connect(floor.port_a_HeaWat, souHeaWat.ports[1])
          annotation (Line(points={{4,22},{6,22},{6,46},{24,46},{24,70},{20,70}}, color={0,127,255}));
        connect(floor.port_b_HeaWat, sinHeaWat.ports[1])
          annotation (Line(points={{14,22},{14,36},{34,36},{34,70},{40,70}}, color={0,127,255}));
        connect(loa.y, floor.Q_flow) annotation (Line(
            points={{17,-50},{38,-50},{38,-16},{34,-16},{34,-16.01},{26.75,-16.01}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const1.y, floor.DisTemPSetPoi) annotation (Line(
            points={{-79,-30},{-64,-30},{-46,-30},{-46,13.6},{-29,13.6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const2.y, floor.PreSetPoi) annotation (Line(
            points={{-79,-70},{-38,-70},{-38,5.41},{-28.75,5.41}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(booleanExpression.y, floor.OnZon) annotation (Line(
            points={{-79,-96},{-34,-96},{-34,-20},{-29,-20}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(floor.OnFan, floor.OnZon) annotation (Line(
            points={{-29,-11.6},{-34,-11.6},{-34,-20},{-29,-20}},
            color={255,0,255},
            pattern=LinePattern.Dash));
        connect(floor.TZon, zonCon.T) annotation (Line(
            points={{26.5,1},{43.25,1},{43.25,0},{58,0}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(TCooSetPoi.y, zonCon.TCooSetPoi) annotation (Line(
            points={{59,30},{44,30},{44,6},{58,6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(THeaSetPoi.y, zonCon.THeaSetPoi) annotation (Line(
            points={{59,-30},{44,-30},{44,-6},{58,-6}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(zonCon.yAirFlowSetPoi, floor.AirFlowRatSetPoi) annotation (Line(
            points={{81,6},{90,6},{90,92},{-88,92},{-88,50},{-62,50},{-62,-2.99},{-28.75,
                -2.99}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(zonCon.yValPos, floor.yVal) annotation (Line(
            points={{81,-6},{92,-6},{92,-62},{-60,-62},{-60,-15.8},{-29,-15.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const.y, floor.ZonCooTempSetPoi) annotation (Line(
            points={{-79,28},{-54,28},{-54,22},{-29,22}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(const3.y, floor.ZonHeaTempSetPoi) annotation (Line(
            points={{-1,-88},{-24,-88},{-24,-86},{-52,-86},{-52,17.8},{-29,17.8}},
            color={0,0,127},
            pattern=LinePattern.Dash));
        connect(weaDat.weaBus, weaBus) annotation (Line(
            points={{48,-80},{58,-80}},
            color={255,204,51},
            thickness=0.5));
        connect(TOut.u, weaBus.TDryBul)
          annotation (Line(points={{68,-80},{58,-80}}, color={0,0,127}));
        connect(TOut.y, floor.TOut) annotation (Line(points={{91,-80},{96,-80},{96,
                -56},{26,-56},{26,-30},{-1,-30},{-1,-22.94}}, color={0,0,127}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(
                preserveAspectRatio=false)),
          experiment(StopTime=86400));
      end FloorWithCon;

      model FloorNWithCon
        import MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator;
        extends Modelica.Icons.Example;
        package MediumAir = Buildings.Media.Air "Medium model for air";
        package MediumCooWat = Buildings.Media.Water "Medium model for chilled water";
        package MediumHeaWat = Buildings.Media.Water "Medium model for heating water";

        parameter Integer n =  3  "Number of floors";

        parameter Modelica.Units.SI.Pressure PreDroCoiAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroMixingBoxAir=50
          "Pressure drop in the air side";
        parameter Modelica.Units.SI.Pressure PreDroCooWat=79712
          "Pressure drop in the water side";

        parameter Modelica.Units.SI.Temperature TemEcoHig=273.15 + 15.58
          "the highest temeprature when the economizer is on";
        parameter Modelica.Units.SI.Temperature TemEcoLow=273.15 + 0
          "the lowest temeprature when the economizer is on";
        parameter Real MixingBoxDamMin = 0.3 "the minimum damper postion";

        parameter Modelica.Units.SI.Time waitTime(min=0) = 1800
          "Wait time before transition fires";
        parameter Modelica.Units.SI.VolumeFlowRate VolFloCur[n,:]={{(mAirFloRat1 +
            mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*0.5,(
            mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)/1.2*
            0.7,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2,(mAirFloRat1 + mAirFloRat2 + mAirFloRat3 + mAirFloRat4 + mAirFloRat5)
            /1.2*2} for i in linspace(
            1,
            n,
            n)} "Volume flow rate curve";
        parameter Real HydEff[n,:] = {{0.93*0.65,0.93*0.7,0.93,0.93*0.6} for i in linspace(1,n,n)} "Hydraulic efficiency";
        parameter Real MotEff[n,:] = {{0.6045*0.65,0.6045*0.7,0.6045,0.6045*0.6} for i in linspace(1,n,n)} "Motor efficiency";

        parameter Modelica.Units.SI.Pressure SupPreCur[n,:]={{1400,1000,700,700*0.5}
            for i in linspace(
            1,
            n,
            n)} "Pressure curve";
        parameter Modelica.Units.SI.Pressure RetPreCur[n,:]={{600,400,200,100} for i in
                linspace(
            1,
            n,
            n)} "Pressure curve";

        parameter Modelica.Units.SI.Pressure PreAirDroMai1=140
          "Pressure drop 1 across the duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai2=140
          "Pressure drop 2 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai3=120
          "Pressure drop 3 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroMai4=152
          "Pressure drop 4 across the main duct";

        parameter Modelica.Units.SI.Pressure PreAirDroBra1=0
          "Pressure drop 1 across the duct branch 1";

        parameter Modelica.Units.SI.Pressure PreAirDroBra2=0
          "Pressure drop 1 across the duct branch 2";

        parameter Modelica.Units.SI.Pressure PreAirDroBra3=0
          "Pressure drop 1 across the duct branch 3";

        parameter Modelica.Units.SI.Pressure PreAirDroBra4=0
          "Pressure drop 1 across the duct branch 4";

        parameter Modelica.Units.SI.Pressure PreAirDroBra5=0
          "Pressure drop 1 across the duct branch 5";

        parameter Modelica.Units.SI.Pressure PreWatDroMai1=79712*0.2
          "Pressure drop 1 across the pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai2=79712*0.2
          "Pressure drop 2 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai3=79712*0.2
          "Pressure drop 3 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroMai4=79712*0.2
          "Pressure drop 4 across the main pipe";

        parameter Modelica.Units.SI.Pressure PreWatDroBra1=79712*0.6
          "Pressure drop 1 across the pipe branch 1";

        parameter Modelica.Units.SI.Pressure PreWatDroBra2=79712*0.4
          "Pressure drop 1 across the pipe branch 2";

        parameter Modelica.Units.SI.Pressure PreWatDroBra3=79712*0.2
          "Pressure drop 1 across the pipe branch 3";

        parameter Modelica.Units.SI.Pressure PreWatDroBra4=0
          "Pressure drop 1 across the pipe branch 4";

        parameter Modelica.Units.SI.Pressure PreWatDroBra5=0
          "Pressure drop 1 across the pipe branch 5";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat1=10.92*1.2
          "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat2=2.25*1.2
          "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat3=1.49*1.2
          "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat4=1.9*1.2
          "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mAirFloRat5=1.73*1.2
          "mass flow rate for vav 5";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat1=mAirFloRat1*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 1";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat2=mAirFloRat2*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 2";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat3=mAirFloRat3*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 3";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat4=mAirFloRat4*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 4";

        parameter Modelica.Units.SI.MassFlowRate mWatFloRat5=mAirFloRat5*0.3*(35 -
            12.88)/4.2/20 "mass flow rate for vav 5";

        parameter Modelica.Units.SI.Pressure PreDroAir1=200
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat1=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps1(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir2=124
          "Pressure drop in the air side of vav 2";
        parameter Modelica.Units.SI.Pressure PreDroWat2=79712
          "Pressure drop in the water side of vav 2";
        parameter Modelica.Units.SI.Efficiency eps2(max=1) = 0.8
          "Heat exchanger effectiveness of vav 2";

        parameter Modelica.Units.SI.Pressure PreDroAir3=124
          "Pressure drop in the air side of vav 3";
        parameter Modelica.Units.SI.Pressure PreDroWat3=79712
          "Pressure drop in the water side of vav 3";
        parameter Modelica.Units.SI.Efficiency eps3(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir4=124
          "Pressure drop in the air side of vav 4";
        parameter Modelica.Units.SI.Pressure PreDroWat4=79712
          "Pressure drop in the water side of vav 4";
        parameter Modelica.Units.SI.Efficiency eps4(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        parameter Modelica.Units.SI.Pressure PreDroAir5=124
          "Pressure drop in the air side of vav 1";
        parameter Modelica.Units.SI.Pressure PreDroWat5=79712
          "Pressure drop in the water side of vav 1";
        parameter Modelica.Units.SI.Efficiency eps5(max=1) = 0.8
          "Heat exchanger effectiveness of vav 1";

        BuildingControlEmulator.Systems.Floor floor[n](
          fivZonVAV(vol(V=100)),
          redeclare package MediumAir = MediumAir,
          redeclare package MediumHeaWat = MediumHeaWat,
          redeclare package MediumCooWat = MediumCooWat,
          PreDroCoiAir=PreDroCoiAir,
          PreDroMixingBoxAir=PreDroMixingBoxAir,
          PreDroCooWat=PreDroCooWat,
          TemEcoHig=TemEcoHig,
          TemEcoLow=TemEcoLow,
          MixingBoxDamMin=MixingBoxDamMin,
          waitTime=waitTime,
          HydEff=HydEff,
          MotEff=MotEff,
          VolFloCur=VolFloCur,
          SupPreCur=SupPreCur,
          RetPreCur=RetPreCur,
          PreAirDroMai1=PreAirDroMai1,
          PreAirDroMai2=PreAirDroMai2,
          PreAirDroMai3=PreAirDroMai3,
          PreAirDroMai4=PreAirDroMai4,
          PreAirDroBra1=PreAirDroBra1,
          PreAirDroBra2=PreAirDroBra2,
          PreAirDroBra3=PreAirDroBra3,
          PreAirDroBra4=PreAirDroBra4,
          PreAirDroBra5=PreAirDroBra5,
          PreWatDroMai1=PreWatDroMai1,
          PreWatDroMai2=PreWatDroMai2,
          PreWatDroMai3=PreWatDroMai3,
          PreWatDroMai4=PreWatDroMai4,
          PreWatDroBra1=PreWatDroBra1,
          PreWatDroBra2=PreWatDroBra2,
          PreWatDroBra3=PreWatDroBra3,
          PreWatDroBra4=PreWatDroBra4,
          PreWatDroBra5=PreWatDroBra5,
          mAirFloRat1=mAirFloRat1,
          mAirFloRat2=mAirFloRat2,
          mAirFloRat3=mAirFloRat3,
          mAirFloRat4=mAirFloRat4,
          mAirFloRat5=mAirFloRat5,
          mWatFloRat1=mWatFloRat1,
          mWatFloRat2=mWatFloRat2,
          mWatFloRat3=mWatFloRat3,
          mWatFloRat4=mWatFloRat4,
          mWatFloRat5=mWatFloRat5,
          PreDroAir1=PreDroAir1,
          PreDroWat1=PreDroWat1,
          eps1=eps1,
          PreDroAir2=PreDroAir2,
          PreDroWat2=PreDroWat2,
          eps2=eps2,
          PreDroAir3=PreDroAir3,
          PreDroWat3=PreDroWat3,
          eps3=eps3,
          PreDroAir4=PreDroAir4,
          PreDroWat4=PreDroWat4,
          eps4=eps4,
          PreDroAir5=PreDroAir5,
          PreDroWat5=PreDroWat5,
          eps5=eps5,
          duaFanAirHanUnit(Fan_k=0.01))
          annotation (Placement(transformation(extent={{-26,-20},{24,22}})));
        Buildings.Fluid.Sources.Boundary_pT sou[n](
          nPorts=3,
          redeclare package Medium = MediumAir,
          p(displayUnit="Pa") = 100000)
          annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
        Buildings.Fluid.Sources.Boundary_pT souCooWat[n](
          redeclare package Medium = MediumCooWat,
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreDroCooWat,
          T=279.15) annotation (Placement(transformation(extent={{-22,60},{-42,80}})));
        Buildings.Fluid.Sources.Boundary_pT sinCooWat[n](
          nPorts=1,
          redeclare package Medium = MediumCooWat,
          p(displayUnit="Pa") = 100000,
          T=279.15) annotation (Placement(transformation(extent={{-80,62},{-60,82}})));
        Buildings.Fluid.Sources.Boundary_pT souHeaWat[n](
          nPorts=1,
          p(displayUnit="Pa") = 100000 + PreWatDroMai1 + PreWatDroMai2 +
            PreWatDroMai3 + PreWatDroMai4 + PreWatDroBra5 + PreDroWat5,
          redeclare package Medium = MediumHeaWat,
          T=353.15) annotation (Placement(transformation(extent={{0,60},{20,80}})));

        Buildings.Fluid.Sources.Boundary_pT sinHeaWat[n](
          nPorts=1,
          p(displayUnit="Pa") = 100000,
          redeclare package Medium = MediumHeaWat)
          annotation (Placement(transformation(extent={{60,60},{40,80}})));
        Modelica.Blocks.Sources.Ramp loa[5*n](
          duration=86400,
          height={mAirFloRat1*1000*(22 - 12.88),mAirFloRat2*1000*(22 - 12.88),
              mAirFloRat3*1000*(22 - 12.88),mAirFloRat4*1000*(22 - 12.88),mAirFloRat5*
              1000*(22 - 12.88),mAirFloRat1*1000*(22 - 12.88),mAirFloRat2*1000*(22 - 12.88),
              mAirFloRat3*1000*(22 - 12.88),mAirFloRat4*1000*(22 - 12.88),mAirFloRat5*
              1000*(22 - 12.88),mAirFloRat1*1000*(22 - 12.88),mAirFloRat2*1000*(22 - 12.88),
              mAirFloRat3*1000*(22 - 12.88),mAirFloRat4*1000*(22 - 12.88),mAirFloRat5*
              1000*(22 - 12.88)},
          offset={mAirFloRat1*1000*0.5*(20 - 25),mAirFloRat2*1000*0.5*(20 - 25),
              mAirFloRat3*1000*0.5*(20 - 25),mAirFloRat4*1000*0.5*(20 - 25),
              mAirFloRat5*1000*0.5*(20 - 25),mAirFloRat1*1000*0.5*(20 - 25),mAirFloRat2*1000*0.5*(20 - 25),
              mAirFloRat3*1000*0.5*(20 - 25),mAirFloRat4*1000*0.5*(20 - 25),
              mAirFloRat5*1000*0.5*(20 - 25),mAirFloRat1*1000*0.5*(20 - 25),mAirFloRat2*1000*0.5*(20 - 25),
              mAirFloRat3*1000*0.5*(20 - 25),mAirFloRat4*1000*0.5*(20 - 25),
              mAirFloRat5*1000*0.5*(20 - 25)})
          annotation (Placement(transformation(extent={{-4,-60},{16,-40}})));
        Modelica.Blocks.Sources.Constant const1[n](k=273.15 + 12.88)
          annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
        Modelica.Blocks.Sources.Constant const2[n](k=400)
          annotation (Placement(transformation(extent={{-100,-80},{-80,-60}})));
        Modelica.Blocks.Sources.BooleanExpression booleanExpression[n](y=true)
          annotation (Placement(transformation(extent={{-100,-106},{-80,-86}})));
        BuildingControlEmulator.Devices.AirSide.Terminal.Controls.ZonCon
                                                                 zonCon[15](
          MinFlowRateSetPoi=0.3,
          HeatingFlowRateSetPoi=0.5,
          heaCon(Ti=60, k=0.001),
          cooCon(k=0.01))
          annotation (Placement(transformation(extent={{60,-10},{80,10}})));
        Modelica.Blocks.Sources.Constant TCooSetPoi[15](k=273.15 + 24)
          annotation (Placement(transformation(extent={{80,20},{60,40}})));
        Modelica.Blocks.Sources.Constant THeaSetPoi[15](k=273.15 + 20)
          annotation (Placement(transformation(extent={{80,-40},{60,-20}})));
        Buildings.BoundaryConditions.WeatherData.ReaderTMY3 weaDat(filNam=
              Modelica.Utilities.Files.loadResource(
              "modelica://Buildings/Resources/weatherdata/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.mos"),
            computeWetBulbTemperature=false) "Weather data reader"
          annotation (Placement(transformation(extent={{-2,-90},{18,-70}})));
        Buildings.BoundaryConditions.WeatherData.Bus
                                           weaBus
          "Weather data bus"
          annotation (Placement(transformation(extent={{18,-90},{38,-70}})));
        Modelica.Blocks.Routing.RealPassThrough TOut(y(
            final quantity="ThermodynamicTemperature",
            final unit="K",
            displayUnit="degC",
            min=0))
          annotation (Placement(transformation(extent={{40,-90},{60,-70}})));
        Modelica.Blocks.Routing.Replicator rep(nout=n)
          annotation (Placement(transformation(extent={{72,-90},{92,-70}})));
      equation
        for i in 1:n loop
         connect(floor[i].port_Exh_Air, sou[i].ports[1]);
         connect(floor[i].port_Fre_Air, sou[i].ports[2]);
         connect(sinCooWat[i].ports[1], floor[i].port_b_CooWat);
         connect(floor[i].port_a_CooWat, souCooWat[i].ports[1]);
         connect(floor[i].port_a_HeaWat, souHeaWat[i].ports[1]);
         connect(floor[i].port_b_HeaWat, sinHeaWat[i].ports[1]);
         connect(const2[i].y, floor[i].PreSetPoi);
          connect(const1[i].y, floor[i].DisTemPSetPoi);
         connect(booleanExpression[i].y, floor[i].OnFan);
         connect(floor[i].OnZon, booleanExpression[i].y);
         for j in 1:5 loop
          connect(loa[(i-1)*5+j].y, floor[i].Q_flow[j]);
            connect(floor[i].TZon[j], zonCon[(i - 1)*5 + j].T);
          connect(zonCon[(i-1)*5+j].yAirFlowSetPoi, floor[i].AirFlowRatSetPoi[j]);
          connect(zonCon[(i-1)*5+j].yValPos, floor[i].yVal[j]);
          connect(TCooSetPoi[(i-1)*5+j].y, floor[i].ZonCooTempSetPoi[j]);
          connect(THeaSetPoi[(i-1)*5+j].y, floor[i].ZonHeaTempSetPoi[j]);
         end for;
        end for;
        connect(THeaSetPoi.y, zonCon.THeaSetPoi);
        connect(TCooSetPoi.y, zonCon.TCooSetPoi);

        connect(weaDat.weaBus, weaBus) annotation (Line(
            points={{18,-80},{28,-80}},
            color={255,204,51},
            thickness=0.5));
        connect(TOut.u, weaBus.TDryBul)
          annotation (Line(points={{38,-80},{28,-80}}, color={0,0,127}));
        connect(TOut.y, rep.u)
          annotation (Line(points={{61,-80},{70,-80}}, color={0,0,127}));
        connect(rep.y, floor.TOut) annotation (Line(points={{93,-80},{96,-80},{96,-52},
                {30,-52},{30,-30},{-1,-30},{-1,-22.94}}, color={0,0,127}));
         annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(coordinateSystem(
                preserveAspectRatio=false)),
          experiment(StopTime=86400));
      end FloorNWithCon;
    end Examples;
  end Systems;
annotation ();
end BuildingControlEmulator;
