within MultizoneOfficeComplexAir.BaseClasses.HVACSide;
model HVAC
  extends MultizoneOfficeComplexAir.BaseClasses.HVACSide.BaseClasses.AirSide(
      sou(nPorts=3));
  package MediumCW = Buildings.Media.Water
    "Medium model";
  parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal[:]={-datChi[1].QEva_flow_nominal
      /4200/5.56 for i in linspace(
      1,
      3,
      3)} "Nominal mass flow rate at chilled water side";
  parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal[:]={
      mCHW_flow_nominal[1]*(datChi[1].COP_nominal + 1)/datChi[1].COP_nominal
      for i in linspace(
      1,
      3,
      3)} "Nominal mass flow rate at condenser water wide";
  parameter Modelica.Units.SI.Pressure dP_nominal=478250
    "Nominal pressure drop";
  MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Systems.BoilerPlant boiWatPla(secPumCon(conPI(k=0.001)),
      redeclare package MediumHW = MediumHeaWat) "Boiler hot water plant"
    annotation (Placement(transformation(extent={{120,-110},{140,-90}})));

  MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Subsystems.HydDisturbution.ThreZonNetWor boiWatNet(
    PreDroBra2(displayUnit="Pa") = 0,
    PreDroBra3(displayUnit="Pa") = 0,
    PreDroMai1(displayUnit="Pa") = (79712/4),
    PreDroMai2(displayUnit="Pa") = (79712/4),
    mFloRat1=mWatFloRat1[1] + mWatFloRat2[1] + mWatFloRat3[1] + mWatFloRat4[1] +
        mWatFloRat5[1],
    mFloRat2=mWatFloRat1[2] + mWatFloRat2[2] + mWatFloRat3[2] + mWatFloRat4[2] +
        mWatFloRat5[2],
    mFloRat3=mWatFloRat1[3] + mWatFloRat2[3] + mWatFloRat3[3] + mWatFloRat4[3] +
        mWatFloRat5[3],
    redeclare package Medium = MediumHeaWat,
    PreDroBra1(displayUnit="Pa") = (79712/4))
    "Hot water plant distribution network"
    annotation (Placement(transformation(extent={{156,-92},{176,-112}})));
  MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Systems.ChillerPlant chiWatPla(
    datChi=datChi,
    redeclare package MediumCHW = MediumCHW,
    redeclare package MediumCW = MediumCW,
    Cap={-datChi[1].QEva_flow_nominal,-datChi[2].QEva_flow_nominal,-datChi[3].QEva_flow_nominal},
    mCHW_flow_nominal=mCHW_flow_nominal,
    mCW_flow_nominal=mCW_flow_nominal,
    secPumCon(conPI(k=0.000001, Ti=240))) "Chilled water plant"
    annotation (Placement(transformation(extent={{-10,-110},{10,-90}})));

  MultizoneOfficeComplexAir.BaseClasses.BuildingControlEmulator.Subsystems.HydDisturbution.ThreZonNetWor chiWatNet(
    redeclare package Medium = MediumCHW,
    mFloRat1=-datChi[1].QEva_flow_nominal/4200/5.56,
    mFloRat2=-datChi[1].QEva_flow_nominal/4200/5.56,
    mFloRat3=-datChi[1].QEva_flow_nominal/4200/5.56,
    PreDroBra1(displayUnit="Pa") = PreDroCooWat,
    PreDroBra2(displayUnit="Pa") = 0,
    PreDroBra3(displayUnit="Pa") = 0,
    PreDroMai1=PreDroCooWat,
    PreDroMai2=PreDroCooWat) "Chilled water plant distribution network"
    annotation (Placement(transformation(extent={{20,-90},{40,-110}})));
  Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD
    datChi[3](each QEva_flow_nominal=-2500000) "Chiller data record"
                                               annotation (Placement(transformation(extent={{-52,
            -106},{-32,-86}})));

  Modelica.Blocks.Sources.Constant TCWSupSet(k=273.15 + 29.44)
    "Cooling water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
  Modelica.Blocks.Sources.Constant TCHWSupSet(k=273.15 + 5.56)
    "Chilled water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-80,-30},{-60,-10}})));
  Modelica.Blocks.Interfaces.RealInput TWetBul
    "Entering air wet bulb temperature"
    annotation (Placement(transformation(extent={{-128,-82},{-100,-54}}),
        iconTransformation(extent={{-127,-83},{-100,-54}})));
  Modelica.Blocks.Sources.RealExpression PHWPum(y=sum(boiWatPla.pumSecHW.P))
    "Hot water pump power consumption"
    annotation (Placement(transformation(extent={{120,-54},{140,-34}})));
  Modelica.Blocks.Sources.RealExpression PBoi(y=boiWatPla.multiBoiler.boi[1].boi.QFue_flow
         + boiWatPla.multiBoiler.boi[2].boi.QFue_flow) "Boiler gas consumption"
    annotation (Placement(transformation(extent={{120,-70},{140,-50}})));

  Modelica.Blocks.Sources.Constant THWSupSet(k=273.15 + 80)
    "Hot water supply temperature setpoint"
    annotation (Placement(transformation(extent={{40,-30},{60,-10}})));

  Modelica.Blocks.Sources.RealExpression PCHWPum(y=chiWatPla.PConSpePum.y +
        chiWatPla.PVarSpePum.y) "Chilled water plant pump power consumption"
    annotation (Placement(transformation(extent={{-16,-56},{4,-36}})));

  Modelica.Blocks.Sources.RealExpression PChi(y=chiWatPla.PCh.y)
    "Multiple chiller power consumption"
    annotation (Placement(transformation(extent={{-16,-70},{4,-50}})));

  Modelica.Blocks.Sources.RealExpression PCooTow(y=chiWatPla.PCooTow.y)
    "Cooling tower power consumption"
    annotation (Placement(transformation(extent={{-16,-86},{4,-66}})));

  ReadOverwrite.ReadChilledWater reaChiWatSys
    annotation (Placement(transformation(extent={{18,-48},{38,-26}})));
  ReadOverwrite.ReadHotWater reaHotWatSys
    annotation (Placement(transformation(extent={{160,-48},{180,-26}})));
  Modelica.Blocks.Sources.Constant dpChiWatStaSet(k=478250*0.5)
    "Secondary chilled water loop static Pressure setpoint"
    annotation (Placement(transformation(extent={{-80,-96},{-60,-76}})));
  Modelica.Blocks.Sources.Constant dpHotWatStaSet(k=478250*0.25)
    "Secondary hot water loop static Pressure setpoint"
    annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
  ReadOverwrite.WriteWaterPlant oveChiWatSys(TW_set(u(
        unit="K",
        min=278.15,
        max=288.15)), dp_set(u(
        unit="Pa",
        min=0,
        max=19130000)))
    annotation (Placement(transformation(extent={{-50,-36},{-30,-14}})));
  ReadOverwrite.WriteWaterPlant oveHotWatSys(TW_set(u(
        unit="K",
        min=291.15,
        max=353.15)), dp_set(u(
        unit="Pa",
        min=0,
        max=19130000)))
    annotation (Placement(transformation(extent={{70,-36},{90,-14}})));
equation
  connect(chiWatNet.ports_a[1], floor1.port_b_CooWat) annotation (Line(
      points={{40,-91.1333},{40,-94},{106,-94},{106,6},{130.563,6},{130.563,20}},
      color={0,127,225},
      thickness=1));
  connect(floor1.port_a_CooWat, chiWatNet.ports_b[1]) annotation (Line(
      points={{134.313,20},{134.313,0},{112,0},{112,-102},{72,-102},{72,
          -101.933},{40,-101.933}},
      color={0,127,225},
      thickness=1));

  connect(chiWatNet.ports_a[2], floor2.port_b_CooWat);
  connect(floor2.port_a_CooWat, chiWatNet.ports_b[2]);
  connect(chiWatNet.ports_a[3], floor3.port_b_CooWat);
  connect(floor3.port_a_CooWat, chiWatNet.ports_b[3]);
  connect(boiWatNet.ports_a[1], floor1.port_b_HeaWat) annotation (Line(
      points={{176,-93.1333},{196,-93.1333},{196,6},{154,6},{154,20},{147.75,20}},
      color={238,46,47},
      thickness=1));

  connect(boiWatNet.ports_b[1], floor1.port_a_HeaWat) annotation (Line(
      points={{176,-103.933},{192,-103.933},{192,0},{150,0},{150,20},{145.25,20}},
      color={238,46,47},
      thickness=1));

  connect(boiWatNet.ports_a[2], floor2.port_b_HeaWat);
  connect(boiWatNet.ports_b[2], floor2.port_a_HeaWat);
  connect(boiWatNet.ports_a[3], floor3.port_b_HeaWat);
  connect(boiWatNet.ports_b[3], floor3.port_a_HeaWat);

  connect(chiWatPla.port_a, chiWatNet.port_b) annotation (Line(
      points={{10,-94},{20,-94}},
      color={0,127,255},
      thickness=1));
  connect(chiWatNet.port_a, chiWatPla.port_b) annotation (Line(
      points={{20,-104},{10,-104}},
      color={0,127,255},
      thickness=1));
  connect(chiWatNet.p, chiWatPla.dP) annotation (Line(points={{41,-100},{54,
          -100},{54,-120},{-16,-120},{-16,-92},{-11.6,-92}},
                                                    color={0,0,127}));
  connect(chiWatPla.TCWSet, TCWSupSet.y) annotation (Line(points={{-11.6,-104},
          {-20,-104},{-20,-50},{-59,-50}},
                                      color={0,0,127}));
  connect(chiWatPla.TWetBul, TWetBul) annotation (Line(points={{-11.6,-108},{
          -92,-108},{-92,-68},{-114,-68}},
                                       color={0,0,127}));
  connect(boiWatPla.port_a, boiWatNet.port_b) annotation (Line(
      points={{140,-96},{140,-96},{156,-96}},
      color={238,46,47},
      thickness=1));
  connect(boiWatNet.port_a, boiWatPla.port_b) annotation (Line(
      points={{156,-106},{140,-106},{140,-106}},
      color={238,46,47},
      thickness=1));
  connect(boiWatNet.p, boiWatPla.dP) annotation (Line(points={{177,-102},{182,
          -102},{182,-120},{110,-120},{110,-100},{118,-100}},
                                                            color={0,0,127}));

  connect(PCHWPum.y, reaChiWatSys.PPum_in) annotation (Line(points={{5,-46},{8,
          -46},{8,-38},{16,-38}}, color={0,0,127}));
  connect(PChi.y, reaChiWatSys.PChi_in) annotation (Line(points={{5,-60},{10,
          -60},{10,-42},{16,-42}}, color={0,0,127}));
  connect(PCooTow.y, reaChiWatSys.PCooTow_in) annotation (Line(points={{5,-76},
          {12,-76},{12,-45},{16,-45}}, color={0,0,127}));
  connect(PBoi.y, reaHotWatSys.PBoi_in) annotation (Line(points={{141,-60},{150,
          -60},{150,-42},{158,-42}}, color={0,0,127}));
  connect(PHWPum.y, reaHotWatSys.PPum_in) annotation (Line(points={{141,-44},{
          150,-44},{150,-38},{158,-38}}, color={0,0,127}));
  connect(TCHWSupSet.y, oveChiWatSys.TW_set_in)
    annotation (Line(points={{-59,-20},{-52,-20}}, color={0,0,127}));
  connect(oveChiWatSys.TW_set_out, chiWatPla.TCHWSet) annotation (Line(points={
          {-29,-20},{-22,-20},{-22,-100},{-11.6,-100}}, color={0,0,127}));
  connect(oveChiWatSys.dp_set_out, chiWatPla.dpSetPoi) annotation (Line(points=
          {{-29,-30},{-24,-30},{-24,-95.8},{-11.6,-95.8}}, color={0,0,127}));
  connect(dpChiWatStaSet.y, oveChiWatSys.dp_set_in) annotation (Line(points={{
          -59,-86},{-56,-86},{-56,-30},{-52,-30}}, color={0,0,127}));
  connect(oveHotWatSys.TW_set_out, boiWatPla.THWSet) annotation (Line(points={{
          91,-20},{100,-20},{100,-94},{118,-94}}, color={0,0,127}));
  connect(dpHotWatStaSet.y, oveHotWatSys.dp_set_in) annotation (Line(points={{
          61,-70},{64,-70},{64,-30},{68,-30}}, color={0,0,127}));
  connect(oveHotWatSys.dp_set_out, boiWatPla.dpSetPoi) annotation (Line(points=
          {{91,-30},{96,-30},{96,-106},{118,-106}}, color={0,0,127}));
  connect(oveChiWatSys.dp_set_out, reaChiWatSys.dp_in)
    annotation (Line(points={{-29,-30},{16,-30}}, color={0,0,127}));
  connect(oveChiWatSys.TW_set_out, reaChiWatSys.TW_in) annotation (Line(points=
          {{-29,-20},{-22,-20},{-22,-34},{16,-34}}, color={0,0,127}));
  connect(oveHotWatSys.TW_set_out, reaHotWatSys.TW_in) annotation (Line(points=
          {{91,-20},{150,-20},{150,-34},{158,-34}}, color={0,0,127}));
  connect(oveHotWatSys.dp_set_out, reaHotWatSys.dp_in)
    annotation (Line(points={{91,-30},{158,-30}}, color={0,0,127}));
  connect(THWSupSet.y, oveHotWatSys.TW_set_in)
    annotation (Line(points={{61,-20},{68,-20}}, color={0,0,127}));
  annotation (experiment(
      StartTime=17280000,
      StopTime=17452800,
      __Dymola_NumberOfIntervals=2880,
      __Dymola_Algorithm="Cvode"),
    Diagram(coordinateSystem(extent={{-100,-120},{200,120}}), graphics={Text(
          extent={{118,-4},{190,-20}},
          lineColor={0,0,0},
          fontSize=10,
          textStyle={TextStyle.Bold},
          textString="Waterside"),     Line(
          points={{-100,-2},{200,-2}},
          color={194,194,194},
          thickness=1,
          pattern=LinePattern.DashDotDot)}),
    Icon(coordinateSystem(extent={{-100,-100},{100,100}}), graphics={
        Text(
          extent={{-150,110},{150,150}},
          textString="%name",
          textColor={0,0,255}), Bitmap(extent={{-98,-98},{96,94}}, fileName=
              "modelica://MultizoneOfficeComplexAir/Resources/figure/hvac.png")}));
end HVAC;
